Clear

New Circuit.ALPINE bus1=SourceBus basekv=12 R1=0.063 X1=0.5495 R0=0.0152 X0=1.3295 Sequence=pos
New Linecode.#2_CU_PECN R1=0.1809 X1=0.1441 R0=0.2924 X0=0.4232 Units=kft
New Linecode.#4_CU_PECN R1=0.2875 X1=0.1494 R0=0.4146 X0=0.4681 Units=kft
New Linecode.1C#2CUPECN R1=0.1809 X1=0.1441 R0=0.2924 X0=0.4232 Units=kft
New Linecode.2/0AL_PECN R1=0.1616 X1=0.1478 R0=0.2657 X0=0.4205 Units=kft
New Linecode.2\0AL_PECN R1=0.1616 X1=0.1478 R0=0.2657 X0=0.4205 Units=kft
New Linecode.3_#2_AL_B R1=0.308 X1=0.1596 R0=0.4333 X0=0.4853 Units=kft
New Linecode.3_#2_AL_A R1=0.308 X1=0.1596 R0=0.4333 X0=0.4853 Units=kft
New Linecode.3_#2_AL_C R1=0.308 X1=0.1596 R0=0.4333 X0=0.4853 Units=kft
New Linecode.3_#2_CU_B R1=0.1809 X1=0.1441 R0=0.2924 X0=0.4232 Units=kft
New Linecode.3_#2_CU_A R1=0.1809 X1=0.1441 R0=0.2924 X0=0.4232 Units=kft
New Linecode.3_#2_CU_C R1=0.1809 X1=0.1441 R0=0.2924 X0=0.4232 Units=kft
New Linecode.3_#2A5005C R1=0.308 X1=0.1596 R0=0.4333 X0=0.4853 Units=kft
New Linecode.3_#4_CU_B R1=0.2875 X1=0.1494 R0=0.4146 X0=0.4681 Units=kft
New Linecode.3_#4_CU_A R1=0.2875 X1=0.1494 R0=0.4146 X0=0.4681 Units=kft
New Linecode.3_#4_CU_C R1=0.2875 X1=0.1494 R0=0.4146 X0=0.4681 Units=kft
New Linecode.3_#6_CU_B R1=0.4564 X1=0.1548 R0=0.583 X0=0.5157 Units=kft
New Linecode.3_#6_CU_A R1=0.4564 X1=0.1548 R0=0.583 X0=0.5157 Units=kft
New Linecode.3_#6_CU_C R1=0.4564 X1=0.1548 R0=0.583 X0=0.5157 Units=kft
New Linecode.3_3\0_AL_C R1=0.1208 X1=0.1442 R0=0.2099 X0=0.4008 Units=kft
New Linecode.3_3/0_AL_C R1=0.1208 X1=0.1442 R0=0.2099 X0=0.4008 Units=kft
New Linecode.3_3\0_AL_A R1=0.1208 X1=0.1442 R0=0.2099 X0=0.4008 Units=kft
New Linecode.3_3\0_AL_B R1=0.1208 X1=0.1442 R0=0.2099 X0=0.4008 Units=kft
New Linecode.3_3\0AL_C R1=0.1208 X1=0.1442 R0=0.2099 X0=0.4008 Units=kft
New Linecode.3_3/0AL_C R1=0.1208 X1=0.1442 R0=0.2099 X0=0.4008 Units=kft
New Linecode.3_336_AL_C R1=0.0574 X1=0.1236 R0=0.115 X0=0.3492 Units=kft
New Linecode.3_336_AL_A R1=0.0574 X1=0.1236 R0=0.115 X0=0.3492 Units=kft
New Linecode.3_336_AL_B R1=0.0574 X1=0.1236 R0=0.115 X0=0.3492 Units=kft
New Linecode.3_394_AL_C R1=0.0487 X1=0.1217 R0=0.1002 X0=0.3441 Units=kft
New Linecode.3_394_AL_A R1=0.0487 X1=0.1217 R0=0.1002 X0=0.3441 Units=kft
New Linecode.3_394_AL_B R1=0.0487 X1=0.1217 R0=0.1002 X0=0.3441 Units=kft
New Linecode.3_4\0_CU_C R1=0.1066 X1=0.1407 R0=0.1899 X0=0.3907 Units=kft
New Linecode.3_4/0_CU_C R1=0.1066 X1=0.1407 R0=0.1899 X0=0.3907 Units=kft
New Linecode.3_4\0_CU_A R1=0.1066 X1=0.1407 R0=0.1899 X0=0.3907 Units=kft
New Linecode.3_4\0_CU_B R1=0.1066 X1=0.1407 R0=0.1899 X0=0.3907 Units=kft
New Linecode.3_636_AL_C R1=0.0306 X1=0.1165 R0=0.0609 X0=0.3295 Units=kft
New Linecode.3_636_AL_A R1=0.0306 X1=0.1165 R0=0.0609 X0=0.3295 Units=kft
New Linecode.3_636_AL_B R1=0.0306 X1=0.1165 R0=0.0609 X0=0.3295 Units=kft
New Linecode.3_1/0_CU_C R1=0.115 X1=0.1393 R0=0.203 X0=0.3915 Units=kft
New Linecode.3_1/0_CU_A R1=0.115 X1=0.1393 R0=0.203 X0=0.3915 Units=kft
New Linecode.3_1/0_CU_B R1=0.115 X1=0.1393 R0=0.203 X0=0.3915 Units=kft
New Linecode.750ALPECN R1=0.0265 X1=0.1151 R0=0.0609 X0=0.3295 Units=kft
New Linecode.750APEPJ R1=0.0265 X1=0.1151 R0=0.0609 X0=0.3295 Units=kft
New Linecode.3_1/0_AL_B R1=0.1972 X1=0.1496 R0=0.3108 X0=0.4364 Units=kft
New Linecode.3_1/0_AL_A R1=0.1972 X1=0.1496 R0=0.3108 X0=0.4364 Units=kft
New Linecode.3_1/0_AL_C R1=0.1972 X1=0.1496 R0=0.3108 X0=0.4364 Units=kft
New Linecode.350ALPEPJ R1=0.0557 X1=0.1242 R0=0.1119 X0=0.3499 Units=kft
New Linecode.3_1033A_G R1=0.0201 X1=0.1119 R0=0.0491 X0=0.3232 Units=kft
New Linecode.3_1\0_CU_C R1=0.115 X1=0.1393 R0=0.203 X0=0.3915 Units=kft
New Linecode.3_1\0_CU_A R1=0.115 X1=0.1393 R0=0.203 X0=0.3915 Units=kft
New Linecode.3_1\0_CU_B R1=0.115 X1=0.1393 R0=0.203 X0=0.3915 Units=kft
New Linecode.3_1\0_AL_B R1=0.1972 X1=0.1496 R0=0.3108 X0=0.4364 Units=kft
New Linecode.3_1\0_AL_A R1=0.1972 X1=0.1496 R0=0.3108 X0=0.4364 Units=kft
New Linecode.3_1\0_AL_C R1=0.1972 X1=0.1496 R0=0.3108 X0=0.4364 Units=kft
New Linecode.1000_XLPECN_PEJ_AL R1=0.0265 X1=0.1151 R0=0.0609 X0=0.3295 Units=kft
New Linecode.1000AXLPEP R1=0.0265 X1=0.1151 R0=0.0609 X0=0.3295 Units=kft
New Linecode.1C#2SAPECN R1=0.1809 X1=0.1441 R0=0.2924 X0=0.4232 Units=kft
New Linecode.2ALPECNPID R1=0.1616 X1=0.1478 R0=0.2657 X0=0.4205 Units=kft
New Linecode.3\0&1\0A_E R1=0.1208 X1=0.1442 R0=0.2099 X0=0.4008 Units=kft
New Linecode.4_1/0&1C_E R1=0.2875 X1=0.1494 R0=0.4146 X0=0.4681 Units=kft
New Linecode.4_1\0&1C_E R1=0.2875 X1=0.1494 R0=0.4146 X0=0.4681 Units=kft
New Linecode.4_4&6CU_E R1=0.2875 X1=0.1494 R0=0.4146 X0=0.4681 Units=kft
New Linecode.4/0CU_PECN R1=0.2875 X1=0.1494 R0=0.4146 X0=0.4681 Units=kft
New Linecode.4\0CU_PECN R1=0.2875 X1=0.1494 R0=0.4146 X0=0.4681 Units=kft
New Linecode.CG_Device_Conductor_1500A R1=0.0265 X1=0.1151 R0=0.0609 X0=0.3295 Units=kft
New Linecode.Device_Conductor_100A R1=0.0265 X1=0.1151 R0=0.0609 X0=0.3295 Units=kft
New Linecode.Device_Conductor_10A R1=0.0265 X1=0.1151 R0=0.0609 X0=0.3295 Units=kft
New Linecode.Device_Conductor_125A R1=0.0265 X1=0.1151 R0=0.0609 X0=0.3295 Units=kft
New Linecode.Device_Conductor_150A R1=0.0265 X1=0.1151 R0=0.0609 X0=0.3295 Units=kft
New Linecode.Device_Conductor_15A R1=0.0265 X1=0.1151 R0=0.0609 X0=0.3295 Units=kft
New Linecode.Device_Conductor_18A R1=0.0265 X1=0.1151 R0=0.0609 X0=0.3295 Units=kft
New Linecode.Device_Conductor_200A R1=0.0265 X1=0.1151 R0=0.0609 X0=0.3295 Units=kft
New Linecode.Device_Conductor_20A R1=0.0265 X1=0.1151 R0=0.0609 X0=0.3295 Units=kft
New Linecode.Device_Conductor_25A R1=0.0265 X1=0.1151 R0=0.0609 X0=0.3295 Units=kft
New Linecode.Device_Conductor_300A R1=0.0265 X1=0.1151 R0=0.0609 X0=0.3295 Units=kft
New Linecode.Device_Conductor_30A R1=0.0265 X1=0.1151 R0=0.0609 X0=0.3295 Units=kft
New Linecode.Device_Conductor_40A R1=0.0265 X1=0.1151 R0=0.0609 X0=0.3295 Units=kft
New Linecode.Device_Conductor_50A R1=0.0265 X1=0.1151 R0=0.0609 X0=0.3295 Units=kft
New Linecode.Device_Conductor_560A R1=0.0265 X1=0.1151 R0=0.0609 X0=0.3295 Units=kft
New Linecode.Device_Conductor_5A R1=0.0265 X1=0.1151 R0=0.0609 X0=0.3295 Units=kft
New Linecode.Device_Conductor_600A R1=0.0265 X1=0.1151 R0=0.0609 X0=0.3295 Units=kft
New Linecode.Device_Conductor_60A R1=0.0265 X1=0.1151 R0=0.0609 X0=0.3295 Units=kft
New Linecode.Device_Conductor_630A R1=0.0265 X1=0.1151 R0=0.0609 X0=0.3295 Units=kft
New Linecode.Device_Conductor_65A R1=0.0265 X1=0.1151 R0=0.0609 X0=0.3295 Units=kft
New Linecode.Device_Conductor_75A R1=0.0265 X1=0.1151 R0=0.0609 X0=0.3295 Units=kft
New Linecode.Device_Conductor_80A R1=0.0265 X1=0.1151 R0=0.0609 X0=0.3295 Units=kft
New Linecode.Device_Conductor_900A R1=0.0265 X1=0.1151 R0=0.0609 X0=0.3295 Units=kft
New Linecode.Generic_PM_Conductor R1=0.0265 X1=0.1151 R0=0.0609 X0=0.3295 Units=kft
New Line.0355_03551 LineCode=1000AXLPEP Phases=3 bus1=0355.1.2.3 bus2=03551.1.2.3 Units=Ft Length=111.3
New Line.03551_03552 LineCode=1000AXLPEP Phases=3 bus1=03551.1.2.3 bus2=03552.1.2.3 Units=Ft Length=68.75
New Line.035510_035511 LineCode=3_636_AL_C Phases=3 bus1=035510.1.2.3 bus2=035511.1.2.3 Units=Ft Length=162.3
New Line.035510A_03551001 LineCode=#2_CU_PECN Phases=1 bus1=035510A.1 bus2=03551001.1 Units=Ft Length=66
New Line.035511_035512 LineCode=3_636_AL_C Phases=3 bus1=035511.1.2.3 bus2=035512.1.2.3 Units=Ft Length=138.6
New Line.035512_03551201 LineCode=3_#2_AL_C Phases=3 bus1=035512.1.2.3 bus2=03551201.1.2.3 Units=Ft Length=82.8
New Line.035512_035513 LineCode=3_636_AL_C Phases=3 bus1=035512.1.2.3 bus2=035513.1.2.3 Units=Ft Length=403.3
New Line.03551201_03551202 LineCode=3_#2_AL_C Phases=3 bus1=03551201.1.2.3 bus2=03551202.1.2.3 Units=Ft Length=205.8
New Line.035513_03551306 LineCode=3_#4_CU_C Phases=3 bus1=035513.1.2.3 bus2=03551306.1.2.3 Units=Ft Length=224.9
New Line.035513_03551394 LineCode=3_#6_CU_B Phases=2 bus1=035513.2.3 bus2=03551394.2.3 Units=Ft Length=298.5
New Line.035513_035514 LineCode=3_394_AL_C Phases=3 bus1=035513.1.2.3 bus2=035514.1.2.3 Units=Ft Length=400.5
New Line.03551301_03551305 LineCode=3_#6_CU_B Phases=2 bus1=03551301.1.3 bus2=03551305.1.3 Units=Ft Length=342.8
New Line.03551301A_03551302 LineCode=#2_CU_PECN Phases=2 bus1=03551301A.1.3 bus2=03551302.1.3 Units=Ft Length=334
New Line.03551302_03551303 LineCode=#2_CU_PECN Phases=2 bus1=03551302.1.3 bus2=03551303.1.3 Units=Ft Length=149
New Line.03551302_03551304 LineCode=#2_CU_PECN Phases=2 bus1=03551302.1.3 bus2=03551304.1.3 Units=Ft Length=196
New Line.03551306_03551392 LineCode=3_#6_CU_B Phases=2 bus1=03551306.1.3 bus2=03551392.1.3 Units=Ft Length=154.9
New Line.03551306A_03551307 LineCode=3_#4_CU_C Phases=3 bus1=03551306A.1.2.3 bus2=03551307.1.2.3 Units=Ft Length=374.1
New Line.03551307_03551308 LineCode=3_#4_CU_C Phases=3 bus1=03551307.1.2.3 bus2=03551308.1.2.3 Units=Ft Length=268
New Line.03551308_03551314 LineCode=3_#4_CU_C Phases=3 bus1=03551308.1.2.3 bus2=03551314.1.2.3 Units=Ft Length=428.5
New Line.03551308A_03551309 LineCode=3_#4_CU_B Phases=2 bus1=03551308A.1.3 bus2=03551309.1.3 Units=Ft Length=167.3
New Line.03551308A_03551313 LineCode=3_#2A5005C Phases=2 bus1=03551308A.1.3 bus2=03551313.1.3 Units=Ft Length=178.8
New Line.03551309_03551310 LineCode=3_#2_AL_B Phases=2 bus1=03551309.1.3 bus2=03551310.1.3 Units=Ft Length=162.8
New Line.03551310_03551311 LineCode=3_#2_AL_B Phases=2 bus1=03551310.1.3 bus2=03551311.1.3 Units=Ft Length=168.9
New Line.03551311_03551312 LineCode=3_#2_AL_B Phases=2 bus1=03551311.1.3 bus2=03551312.1.3 Units=Ft Length=312
New Line.03551314_03551315 LineCode=3_#4_CU_C Phases=3 bus1=03551314.1.2.3 bus2=03551315.1.2.3 Units=Ft Length=316.8
New Line.03551314_03551367 LineCode=3_#6_CU_B Phases=2 bus1=03551314.2.3 bus2=03551367.2.3 Units=Ft Length=195.8
New Line.03551315_03551316 LineCode=3_#4_CU_C Phases=3 bus1=03551315.1.2.3 bus2=03551316.1.2.3 Units=Ft Length=447.4
New Line.03551316_03551317 LineCode=3_#4_CU_C Phases=3 bus1=03551316.1.2.3 bus2=03551317.1.2.3 Units=Ft Length=211
New Line.03551317_03551318 LineCode=3_4/0_CU_C Phases=3 bus1=03551317.1.2.3 bus2=03551318.1.2.3 Units=Ft Length=339
New Line.03551318_03551319 LineCode=3_#4_CU_C Phases=3 bus1=03551318.1.2.3 bus2=03551319.1.2.3 Units=Ft Length=204
New Line.03551318_03551365 LineCode=3_#4_CU_B Phases=2 bus1=03551318.1.3 bus2=03551365.1.3 Units=Ft Length=197
New Line.03551319_03551320 LineCode=3_#4_CU_C Phases=3 bus1=03551319.1.2.3 bus2=03551320.1.2.3 Units=Ft Length=238.4
New Line.03551320_03551321 LineCode=3_#4_CU_C Phases=3 bus1=03551320.1.2.3 bus2=03551321.1.2.3 Units=Ft Length=222.1
New Line.03551321_03551322 LineCode=3_#4_CU_C Phases=3 bus1=03551321.1.2.3 bus2=03551322.1.2.3 Units=Ft Length=252.2
New Line.03551322_03551323 LineCode=3_#4_CU_C Phases=3 bus1=03551322.1.2.3 bus2=03551323.1.2.3 Units=Ft Length=216.6
New Line.03551323_03551324 LineCode=3_#4_CU_C Phases=3 bus1=03551323.1.2.3 bus2=03551324.1.2.3 Units=Ft Length=157.8
New Line.03551323_03551326 LineCode=3_#6_CU_B Phases=2 bus1=03551323.1.2 bus2=03551326.1.2 Units=Ft Length=211
New Line.03551323_03551348 LineCode=3_#6_CU_B Phases=2 bus1=03551323.2.3 bus2=03551348.2.3 Units=Ft Length=116.3
New Line.03551324_03551325 LineCode=3_#4_CU_C Phases=3 bus1=03551324.1.2.3 bus2=03551325.1.2.3 Units=Ft Length=735.7
New Line.03551326_03551327 LineCode=3_#4_CU_B Phases=2 bus1=03551326.1.2 bus2=03551327.1.2 Units=Ft Length=171.5
New Line.03551327_03551333 LineCode=3_#4_CU_B Phases=2 bus1=03551327.1.2 bus2=03551333.1.2 Units=Ft Length=248.1
New Line.03551328A_03551329 LineCode=1C#2SAPECN Phases=1 bus1=03551328A.1 bus2=03551329.1 Units=Ft Length=96
New Line.03551329_03551330 LineCode=#2_CU_PECN Phases=1 bus1=03551329.1 bus2=03551330.1 Units=Ft Length=287
New Line.03551330_03551331 LineCode=#2_CU_PECN Phases=1 bus1=03551330.1 bus2=03551331.1 Units=Ft Length=353
New Line.03551331_03551332 LineCode=#2_CU_PECN Phases=1 bus1=03551331.1 bus2=03551332.1 Units=Ft Length=10
New Line.03551333_03551334 LineCode=3_#4_CU_B Phases=2 bus1=03551333.1.2 bus2=03551334.1.2 Units=Ft Length=41
New Line.03551333_03551335 LineCode=3_#2A5005C Phases=2 bus1=03551333.1.2 bus2=03551335.1.2 Units=Ft Length=148
New Line.03551333_03551346 LineCode=3_#2_AL_B Phases=2 bus1=03551333.1.2 bus2=03551346.1.2 Units=Ft Length=104.3
New Line.03551335_03551336 LineCode=3_#2A5005C Phases=2 bus1=03551335.1.2 bus2=03551336.1.2 Units=Ft Length=125.8
New Line.03551335_03551345 LineCode=3_#2A5005C Phases=2 bus1=03551335.1.2 bus2=03551345.1.2 Units=Ft Length=94
New Line.03551336_03551337 LineCode=3_#2_AL_B Phases=2 bus1=03551336.1.2 bus2=03551337.1.2 Units=Ft Length=42.6
New Line.03551336_03551339 LineCode=3_#2_AL_B Phases=2 bus1=03551336.1.2 bus2=03551339.1.2 Units=Ft Length=287.6
New Line.03551336_03551342 LineCode=3_#2_AL_C Phases=2 bus1=03551336.1.2 bus2=03551342.1.2 Units=Ft Length=95
New Line.03551337A_03551338 LineCode=1C#2SAPECN Phases=2 bus1=03551337A.1.2 bus2=03551338.1.2 Units=Ft Length=310
New Line.03551339_03551340 LineCode=3_#2_AL_B Phases=2 bus1=03551339.1.2 bus2=03551340.1.2 Units=Ft Length=167.9
New Line.03551340_03551341 LineCode=3_#2_AL_B Phases=2 bus1=03551340.1.2 bus2=03551341.1.2 Units=Ft Length=191.1
New Line.03551342_03551343 LineCode=3_#2_AL_B Phases=2 bus1=03551342.1.2 bus2=03551343.1.2 Units=Ft Length=330.5
New Line.03551343_03551344 LineCode=3_#2_AL_B Phases=2 bus1=03551343.1.2 bus2=03551344.1.2 Units=Ft Length=10
New Line.03551346_03551347 LineCode=3_#2_AL_B Phases=2 bus1=03551346.1.2 bus2=03551347.1.2 Units=Ft Length=192
New Line.03551348_03551349 LineCode=3_#6_CU_B Phases=2 bus1=03551348.2.3 bus2=03551349.2.3 Units=Ft Length=204
New Line.03551349_03551350 LineCode=3_#6_CU_B Phases=2 bus1=03551349.2.3 bus2=03551350.2.3 Units=Ft Length=254.2
New Line.03551350_03551356 LineCode=3_#6_CU_B Phases=2 bus1=03551350.2.3 bus2=03551356.2.3 Units=Ft Length=221.9
New Line.03551350A_03551351 LineCode=1C#2SAPECN Phases=2 bus1=03551350A.2.3 bus2=03551351.2.3 Units=Ft Length=205
New Line.03551351_03551352 LineCode=1C#2SAPECN Phases=2 bus1=03551351.2.3 bus2=03551352.2.3 Units=Ft Length=294
New Line.03551352_03551353 LineCode=#2_CU_PECN Phases=2 bus1=03551352.2.3 bus2=03551353.2.3 Units=Ft Length=281
New Line.03551353_03551354 LineCode=#2_CU_PECN Phases=2 bus1=03551353.2.3 bus2=03551354.2.3 Units=Ft Length=166
New Line.03551354_03551355 LineCode=#2_CU_PECN Phases=2 bus1=03551354.2.3 bus2=03551355.2.3 Units=Ft Length=10
New Line.03551356_03551357 LineCode=3_#6_CU_B Phases=2 bus1=03551356.2.3 bus2=03551357.2.3 Units=Ft Length=112.9
New Line.03551357_03551358 LineCode=3_#6_CU_B Phases=2 bus1=03551357.2.3 bus2=03551358.2.3 Units=Ft Length=174.7
New Line.03551358_03551359 LineCode=3_#6_CU_B Phases=2 bus1=03551358.2.3 bus2=03551359.2.3 Units=Ft Length=101.1
New Line.03551359_03551360 LineCode=3_#6_CU_B Phases=2 bus1=03551359.2.3 bus2=03551360.2.3 Units=Ft Length=357.5
New Line.03551359_03551361 LineCode=3_#6_CU_B Phases=2 bus1=03551359.2.3 bus2=03551361.2.3 Units=Ft Length=134.4
New Line.03551361_03551362 LineCode=3_#2_AL_B Phases=2 bus1=03551361.2.3 bus2=03551362.2.3 Units=Ft Length=232.8
New Line.03551361_03551364 LineCode=3_#6_CU_B Phases=2 bus1=03551361.2.3 bus2=03551364.2.3 Units=Ft Length=289.7
New Line.03551362_03551363 LineCode=3_#2_AL_B Phases=2 bus1=03551362.2.3 bus2=03551363.2.3 Units=Ft Length=160
New Line.03551365_03551366 LineCode=3_#4_CU_B Phases=2 bus1=03551365.1.3 bus2=03551366.1.3 Units=Ft Length=10
New Line.03551367A_03551368 LineCode=3_#6_CU_B Phases=2 bus1=03551367A.2.3 bus2=03551368.2.3 Units=Ft Length=194.8
New Line.03551368_03551369 LineCode=3_#6_CU_B Phases=2 bus1=03551368.2.3 bus2=03551369.2.3 Units=Ft Length=530.8
New Line.03551369_03551370 LineCode=3_#6_CU_B Phases=2 bus1=03551369.2.3 bus2=03551370.2.3 Units=Ft Length=302.4
New Line.03551370_03551371 LineCode=3_#2_AL_B Phases=2 bus1=03551370.2.3 bus2=03551371.2.3 Units=Ft Length=177
New Line.03551370_03551390 LineCode=3_#2_AL_B Phases=2 bus1=03551370.2.3 bus2=03551390.2.3 Units=Ft Length=265.3
New Line.03551370_03551391 LineCode=3_#2_AL_B Phases=2 bus1=03551370.2.3 bus2=03551391.2.3 Units=Ft Length=84.1
New Line.03551371_03551372 LineCode=3_#2_AL_B Phases=2 bus1=03551371.2.3 bus2=03551372.2.3 Units=Ft Length=105.7
New Line.03551371_03551389 LineCode=3_#2_AL_B Phases=2 bus1=03551371.2.3 bus2=03551389.2.3 Units=Ft Length=230.9
New Line.03551372_03551373 LineCode=3_#2_AL_B Phases=2 bus1=03551372.2.3 bus2=03551373.2.3 Units=Ft Length=271.3
New Line.03551372_03551387 LineCode=3_#2_AL_B Phases=2 bus1=03551372.2.3 bus2=03551387.2.3 Units=Ft Length=254.5
New Line.03551372_03551388 LineCode=3_#2_AL_B Phases=2 bus1=03551372.2.3 bus2=03551388.2.3 Units=Ft Length=44.4
New Line.03551373_03551374 LineCode=3_#2_AL_B Phases=2 bus1=03551373.2.3 bus2=03551374.2.3 Units=Ft Length=153.1
New Line.03551374_03551375 LineCode=3_#2_AL_B Phases=2 bus1=03551374.2.3 bus2=03551375.2.3 Units=Ft Length=40.2
New Line.03551374_03551378 LineCode=3_#2_AL_B Phases=2 bus1=03551374.2.3 bus2=03551378.2.3 Units=Ft Length=161.5
New Line.03551375_03551376 LineCode=3_#2_AL_B Phases=2 bus1=03551375.2.3 bus2=03551376.2.3 Units=Ft Length=10
New Line.03551375_03551377 LineCode=3_#2_AL_B Phases=2 bus1=03551375.2.3 bus2=03551377.2.3 Units=Ft Length=219
New Line.03551378_03551379 LineCode=3_#2_AL_B Phases=2 bus1=03551378.2.3 bus2=03551379.2.3 Units=Ft Length=181.1
New Line.03551379_03551380 LineCode=3_#2_AL_B Phases=2 bus1=03551379.2.3 bus2=03551380.2.3 Units=Ft Length=150.7
New Line.03551379_03551385 LineCode=3_#2_AL_B Phases=2 bus1=03551379.2.3 bus2=03551385.2.3 Units=Ft Length=43.9
New Line.03551380_03551381 LineCode=3_#2_AL_B Phases=2 bus1=03551380.2.3 bus2=03551381.2.3 Units=Ft Length=85.6
New Line.03551381_03551382 LineCode=3_#2_AL_B Phases=2 bus1=03551381.2.3 bus2=03551382.2.3 Units=Ft Length=106.1
New Line.03551382_03551383 LineCode=3_#2_AL_B Phases=2 bus1=03551382.2.3 bus2=03551383.2.3 Units=Ft Length=181.2
New Line.03551383A_03551384 LineCode=1C#2SAPECN Phases=2 bus1=03551383A.2.3 bus2=03551384.2.3 Units=Ft Length=311
New Line.03551385A_03551386 LineCode=2ALPECNPID Phases=2 bus1=03551385A.2.3 bus2=03551386.2.3 Units=Ft Length=184
New Line.03551392_03551393 LineCode=3_#6_CU_B Phases=2 bus1=03551392.1.3 bus2=03551393.1.3 Units=Ft Length=146.7
New Line.03551394A_03551395 LineCode=3_#6_CU_B Phases=2 bus1=03551394A.2.3 bus2=03551395.2.3 Units=Ft Length=195.3
New Line.035513A_03551301 LineCode=3_#6_CU_B Phases=2 bus1=035513A.1.3 bus2=03551301.1.3 Units=Ft Length=224.2
New Line.035514_035515 LineCode=3_394_AL_C Phases=3 bus1=035514.1.2.3 bus2=035515.1.2.3 Units=Ft Length=390.5
New Line.035515_035516 LineCode=3_394_AL_C Phases=3 bus1=035515.1.2.3 bus2=035516.1.2.3 Units=Ft Length=285.2
New Line.035516_035517 LineCode=3_394_AL_C Phases=3 bus1=035516.1.2.3 bus2=035517.1.2.3 Units=Ft Length=81
New Line.03551601_03551602 LineCode=3_#4_CU_B Phases=2 bus1=03551601.2.3 bus2=03551602.2.3 Units=Ft Length=173.2
New Line.03551601_03551603 LineCode=3_#2A5005C Phases=2 bus1=03551601.2.3 bus2=03551603.2.3 Units=Ft Length=48.8
New Line.03551603_03551604 LineCode=3_#2A5005C Phases=2 bus1=03551603.2.3 bus2=03551604.2.3 Units=Ft Length=153.4
New Line.035516A_03551601 LineCode=3_#2A5005C Phases=2 bus1=035516A.2.3 bus2=03551601.2.3 Units=Ft Length=38.3
New Line.035516A_03551605 LineCode=3_#2_AL_B Phases=2 bus1=035516A.2.3 bus2=03551605.2.3 Units=Ft Length=69.3
New Line.035517_035518 LineCode=3_394_AL_C Phases=3 bus1=035517.1.2.3 bus2=035518.1.2.3 Units=Ft Length=273.8
New Line.03551701_03551702 LineCode=3_#4_CU_B Phases=2 bus1=03551701.1.3 bus2=03551702.1.3 Units=Ft Length=94.6
New Line.03551702_03551703 LineCode=3_#4_CU_B Phases=2 bus1=03551702.1.3 bus2=03551703.1.3 Units=Ft Length=87.6
New Line.03551703_03551704 LineCode=3_#2_AL_B Phases=2 bus1=03551703.1.3 bus2=03551704.1.3 Units=Ft Length=184.3
New Line.03551703_03551708 LineCode=3_#4_CU_B Phases=2 bus1=03551703.1.3 bus2=03551708.1.3 Units=Ft Length=372.2
New Line.03551704_03551705 LineCode=3_#2_AL_B Phases=2 bus1=03551704.1.3 bus2=03551705.1.3 Units=Ft Length=196.9
New Line.03551705_03551706 LineCode=3_#2_AL_B Phases=2 bus1=03551705.1.3 bus2=03551706.1.3 Units=Ft Length=147.3
New Line.03551706_03551707 LineCode=3_#2_AL_B Phases=2 bus1=03551706.1.3 bus2=03551707.1.3 Units=Ft Length=10
New Line.03551708_03551709 LineCode=3_#4_CU_B Phases=2 bus1=03551708.1.3 bus2=03551709.1.3 Units=Ft Length=146.4
New Line.03551708_03551715 LineCode=3_#4_CU_B Phases=2 bus1=03551708.1.3 bus2=03551715.1.3 Units=Ft Length=299.1
New Line.03551708_03551716 LineCode=3_#2_CU_B Phases=2 bus1=03551708.1.3 bus2=03551716.1.3 Units=Ft Length=172.2
New Line.03551709A_03551710 LineCode=1C#2SAPECN Phases=2 bus1=03551709A.1.3 bus2=03551710.1.3 Units=Ft Length=418
New Line.03551710_03551711 LineCode=1C#2SAPECN Phases=2 bus1=03551710.1.3 bus2=03551711.1.3 Units=Ft Length=228
New Line.03551710_03551712 LineCode=1C#2SAPECN Phases=2 bus1=03551710.1.3 bus2=03551712.1.3 Units=Ft Length=525
New Line.03551710_03551714 LineCode=1C#2SAPECN Phases=2 bus1=03551710.1.3 bus2=03551714.1.3 Units=Ft Length=498
New Line.03551712_03551713 LineCode=1C#2SAPECN Phases=2 bus1=03551712.1.3 bus2=03551713.1.3 Units=Ft Length=359
New Line.035517A_03551701 LineCode=3_#4_CU_B Phases=2 bus1=035517A.1.3 bus2=03551701.1.3 Units=Ft Length=234.4
New Line.035518_03551801 LineCode=3_#4_CU_B Phases=2 bus1=035518.1.3 bus2=03551801.1.3 Units=Ft Length=140.7
New Line.035518_03551802 LineCode=3_#4_CU_B Phases=2 bus1=035518.2.3 bus2=03551802.2.3 Units=Ft Length=333.3
New Line.035518_035519 LineCode=3_394_AL_C Phases=3 bus1=035518.1.2.3 bus2=035519.1.2.3 Units=Ft Length=109.2
New Line.03551802_03551803 LineCode=3_#4_CU_B Phases=2 bus1=03551802.2.3 bus2=03551803.2.3 Units=Ft Length=169.3
New Line.035519_035520 LineCode=3_394_AL_C Phases=3 bus1=035519.1.2.3 bus2=035520.1.2.3 Units=Ft Length=287.5
New Line.035520_035521 LineCode=3_394_AL_C Phases=3 bus1=035520.1.2.3 bus2=035521.1.2.3 Units=Ft Length=541.5
New Line.035520A_03552001 LineCode=3_#6_CU_B Phases=2 bus1=035520A.1.3 bus2=03552001.1.3 Units=Ft Length=256.2
New Line.035521_035522 LineCode=3_336_AL_C Phases=3 bus1=035521.1.2.3 bus2=035522.1.2.3 Units=Ft Length=59.2
New Line.035522_035523 LineCode=3_336_AL_C Phases=3 bus1=035522.1.2.3 bus2=035523.1.2.3 Units=Ft Length=159
New Line.035523_035524 LineCode=3_336_AL_C Phases=3 bus1=035523.1.2.3 bus2=035524.1.2.3 Units=Ft Length=315
New Line.035524A_035525 LineCode=3_336_AL_C Phases=3 bus1=035524A.1.2.3 bus2=035525.1.2.3 Units=Ft Length=207
New Line.035525_03552501 LineCode=3_336_AL_C Phases=3 bus1=035525.1.2.3 bus2=03552501.1.2.3 Units=Ft Length=152.1
New Line.035525_035526 LineCode=3_3/0_AL_C Phases=3 bus1=035525.1.2.3 bus2=035526.1.2.3 Units=Ft Length=70.2
New Line.03552501_03552502 LineCode=3_336_AL_C Phases=3 bus1=03552501.1.2.3 bus2=03552502.1.2.3 Units=Ft Length=175.3
New Line.03552502A_03552503 LineCode=3_336_AL_C Phases=3 bus1=03552502A.1.2.3 bus2=03552503.1.2.3 Units=Ft Length=173.9
New Line.03552503_03552510 LineCode=3_336_AL_C Phases=3 bus1=03552503.1.2.3 bus2=03552510.1.2.3 Units=Ft Length=310.7
New Line.03552503A_03552504 LineCode=2/0AL_PECN Phases=3 bus1=03552503A.1.2.3 bus2=03552504.1.2.3 Units=Ft Length=87
New Line.03552504_03552505 LineCode=1C#2SAPECN Phases=1 bus1=03552504.2 bus2=03552505.2 Units=Ft Length=249
New Line.03552504_03552507 LineCode=1C#2SAPECN Phases=1 bus1=03552504.3 bus2=03552507.3 Units=Ft Length=159
New Line.03552504_03552509 LineCode=1C#2SAPECN Phases=1 bus1=03552504.1 bus2=03552509.1 Units=Ft Length=114
New Line.03552505_03552506 LineCode=1C#2SAPECN Phases=1 bus1=03552505.2 bus2=03552506.2 Units=Ft Length=211
New Line.03552507_03552508 LineCode=1C#2SAPECN Phases=1 bus1=03552507.3 bus2=03552508.3 Units=Ft Length=129
New Line.03552510_03552513 LineCode=3_336_AL_C Phases=3 bus1=03552510.1.2.3 bus2=03552513.1.2.3 Units=Ft Length=483.2
New Line.03552510A_03552511 LineCode=3_#2_AL_C Phases=3 bus1=03552510A.1.2.3 bus2=03552511.1.2.3 Units=Ft Length=276
New Line.03552511A_03552512 LineCode=2/0AL_PECN Phases=3 bus1=03552511A.1.2.3 bus2=03552512.1.2.3 Units=Ft Length=264
New Line.03552513_03552514 LineCode=3_336_AL_C Phases=3 bus1=03552513.1.2.3 bus2=03552514.1.2.3 Units=Ft Length=124.9
New Line.03552514_03552545 LineCode=3_336_AL_C Phases=3 bus1=03552514.1.2.3 bus2=03552545.1.2.3 Units=Ft Length=362.3
New Line.03552514A_03552515 LineCode=2/0AL_PECN Phases=3 bus1=03552514A.1.2.3 bus2=03552515.1.2.3 Units=Ft Length=170
New Line.03552515_03552516 LineCode=1C#2CUPECN Phases=1 bus1=03552515.3 bus2=03552516.3 Units=Ft Length=330
New Line.03552515_03552517 LineCode=1C#2CUPECN Phases=1 bus1=03552515.3 bus2=03552517.3 Units=Ft Length=72
New Line.03552515_03552518 LineCode=#4_CU_PECN Phases=2 bus1=03552515.1.2 bus2=03552518.1.2 Units=Ft Length=310
New Line.03552515_03552532 LineCode=1C#2SAPECN Phases=3 bus1=03552515.1.2.3 bus2=03552532.1.2.3 Units=Ft Length=221
New Line.03552518_03552519 LineCode=#4_CU_PECN Phases=1 bus1=03552518.2 bus2=03552519.2 Units=Ft Length=168
New Line.03552518_03552522 LineCode=#4_CU_PECN Phases=2 bus1=03552518.1.2 bus2=03552522.1.2 Units=Ft Length=197
New Line.03552519_03552520 LineCode=#4_CU_PECN Phases=1 bus1=03552519.2 bus2=03552520.2 Units=Ft Length=236
New Line.03552520_03552521 LineCode=#4_CU_PECN Phases=1 bus1=03552520.2 bus2=03552521.2 Units=Ft Length=154
New Line.03552522_03552523 LineCode=1C#2SAPECN Phases=1 bus1=03552522.2 bus2=03552523.2 Units=Ft Length=433
New Line.03552522_03552524 LineCode=1C#2SAPECN Phases=1 bus1=03552522.1 bus2=03552524.1 Units=Ft Length=181
New Line.03552524_03552525 LineCode=#4_CU_PECN Phases=1 bus1=03552524.1 bus2=03552525.1 Units=Ft Length=130
New Line.03552525_03552526 LineCode=2ALPECNPID Phases=1 bus1=03552525.1 bus2=03552526.1 Units=Ft Length=258
New Line.03552525_03552530 LineCode=#2_CU_PECN Phases=1 bus1=03552525.1 bus2=03552530.1 Units=Ft Length=202
New Line.03552526_03552527 LineCode=#4_CU_PECN Phases=1 bus1=03552526.1 bus2=03552527.1 Units=Ft Length=194
New Line.03552527_03552528 LineCode=1C#2SAPECN Phases=1 bus1=03552527.1 bus2=03552528.1 Units=Ft Length=314
New Line.03552528_03552529 LineCode=1C#2SAPECN Phases=1 bus1=03552528.1 bus2=03552529.1 Units=Ft Length=452
New Line.03552530_03552531 LineCode=1C#2CUPECN Phases=1 bus1=03552530.1 bus2=03552531.1 Units=Ft Length=88
New Line.03552532_03552533 LineCode=2/0AL_PECN Phases=3 bus1=03552532.1.2.3 bus2=03552533.1.2.3 Units=Ft Length=439
New Line.03552532_03552537 LineCode=2ALPECNPID Phases=1 bus1=03552532.2 bus2=03552537.2 Units=Ft Length=52
New Line.03552532_03552541 LineCode=2ALPECNPID Phases=1 bus1=03552532.3 bus2=03552541.3 Units=Ft Length=79
New Line.03552533_03552534 LineCode=2ALPECNPID Phases=1 bus1=03552533.1 bus2=03552534.1 Units=Ft Length=127
New Line.03552534A_03552535 LineCode=2ALPECNPID Phases=1 bus1=03552534A.1 bus2=03552535.1 Units=Ft Length=97
New Line.03552535_03552536 LineCode=2ALPECNPID Phases=1 bus1=03552535.1 bus2=03552536.1 Units=Ft Length=267
New Line.03552537A_03552538 LineCode=2ALPECNPID Phases=1 bus1=03552537A.2 bus2=03552538.2 Units=Ft Length=244
New Line.03552537A_03552540 LineCode=2ALPECNPID Phases=1 bus1=03552537A.2 bus2=03552540.2 Units=Ft Length=332
New Line.03552538_03552539 LineCode=2ALPECNPID Phases=1 bus1=03552538.2 bus2=03552539.2 Units=Ft Length=326
New Line.03552541A_03552542 LineCode=2ALPECNPID Phases=1 bus1=03552541A.3 bus2=03552542.3 Units=Ft Length=121
New Line.03552542_03552543 LineCode=2ALPECNPID Phases=1 bus1=03552542.3 bus2=03552543.3 Units=Ft Length=284
New Line.03552543_03552544 LineCode=2ALPECNPID Phases=1 bus1=03552543.3 bus2=03552544.3 Units=Ft Length=216
New Line.03552545_03552546 LineCode=3_336_AL_C Phases=3 bus1=03552545.1.2.3 bus2=03552546.1.2.3 Units=Ft Length=148
New Line.03552546_03552547 LineCode=3_336_AL_C Phases=3 bus1=03552546.1.2.3 bus2=03552547.1.2.3 Units=Ft Length=86.8
New Line.03552547_03552553 LineCode=3_336_AL_C Phases=3 bus1=03552547.1.2.3 bus2=03552553.1.2.3 Units=Ft Length=279.2
New Line.03552547A_03552548 LineCode=2ALPECNPID Phases=1 bus1=03552547A.3 bus2=03552548.3 Units=Ft Length=75
New Line.03552548_03552549 LineCode=2ALPECNPID Phases=1 bus1=03552548.3 bus2=03552549.3 Units=Ft Length=270
New Line.03552549_03552550 LineCode=2ALPECNPID Phases=1 bus1=03552549.3 bus2=03552550.3 Units=Ft Length=110
New Line.03552549_03552551 LineCode=2ALPECNPID Phases=1 bus1=03552549.3 bus2=03552551.3 Units=Ft Length=102
New Line.03552551_03552552 LineCode=2ALPECNPID Phases=1 bus1=03552551.3 bus2=03552552.3 Units=Ft Length=81
New Line.03552553_03552571 LineCode=3_336_AL_C Phases=3 bus1=03552553.1.2.3 bus2=03552571.1.2.3 Units=Ft Length=196
New Line.03552553A_03552554 LineCode=3_#6_CU_B Phases=2 bus1=03552553A.2.3 bus2=03552554.2.3 Units=Ft Length=229
New Line.03552554_03552555 LineCode=3_#6_CU_B Phases=2 bus1=03552554.2.3 bus2=03552555.2.3 Units=Ft Length=199
New Line.03552555_03552561 LineCode=3_#6_CU_B Phases=2 bus1=03552555.2.3 bus2=03552561.2.3 Units=Ft Length=238
New Line.03552555_03552569 LineCode=3_#6_CU_C Phases=2 bus1=03552555.2.3 bus2=03552569.2.3 Units=Ft Length=82.5
New Line.03552555A_03552556 LineCode=1C#2SAPECN Phases=1 bus1=03552555A.2 bus2=03552556.2 Units=Ft Length=204
New Line.03552556_03552557 LineCode=1C#2SAPECN Phases=1 bus1=03552556.2 bus2=03552557.2 Units=Ft Length=256
New Line.03552557_03552558 LineCode=1C#2SAPECN Phases=1 bus1=03552557.2 bus2=03552558.2 Units=Ft Length=177
New Line.03552558_03552559 LineCode=1C#2SAPECN Phases=1 bus1=03552558.2 bus2=03552559.2 Units=Ft Length=207
New Line.03552559_03552560 LineCode=1C#2SAPECN Phases=1 bus1=03552559.2 bus2=03552560.2 Units=Ft Length=246
New Line.03552561_03552562 LineCode=3_#6_CU_C Phases=2 bus1=03552561.2.3 bus2=03552562.2.3 Units=Ft Length=145
New Line.03552562_03552563 LineCode=3_#6_CU_B Phases=2 bus1=03552562.2.3 bus2=03552563.2.3 Units=Ft Length=83
New Line.03552563_03552564 LineCode=3_#6_CU_B Phases=2 bus1=03552563.2.3 bus2=03552564.2.3 Units=Ft Length=222
New Line.03552564_03552565 LineCode=3_#6_CU_B Phases=2 bus1=03552564.2.3 bus2=03552565.2.3 Units=Ft Length=227.8
New Line.03552565_03552566 LineCode=3_#6_CU_B Phases=2 bus1=03552565.2.3 bus2=03552566.2.3 Units=Ft Length=317
New Line.03552566_03552567 LineCode=3_#6_CU_B Phases=2 bus1=03552566.2.3 bus2=03552567.2.3 Units=Ft Length=125.2
New Line.03552567_03552568 LineCode=3_#6_CU_B Phases=2 bus1=03552567.2.3 bus2=03552568.2.3 Units=Ft Length=211.6
New Line.03552569_03552570 LineCode=3_#6_CU_C Phases=2 bus1=03552569.2.3 bus2=03552570.2.3 Units=Ft Length=10
New Line.03552571_03552573 LineCode=3_336_AL_C Phases=3 bus1=03552571.1.2.3 bus2=03552573.1.2.3 Units=Ft Length=226.7
New Line.03552571A_03552572 LineCode=3_#2_AL_B Phases=2 bus1=03552571A.2.3 bus2=03552572.2.3 Units=Ft Length=225.1
New Line.03552573_03552574 LineCode=3_336_AL_C Phases=3 bus1=03552573.1.2.3 bus2=03552574.1.2.3 Units=Ft Length=104.4
New Line.03552574_03552575 LineCode=3_336_AL_C Phases=3 bus1=03552574.1.2.3 bus2=03552575.1.2.3 Units=Ft Length=259.3
New Line.03552575_03552576 LineCode=3_336_AL_C Phases=3 bus1=03552575.1.2.3 bus2=03552576.1.2.3 Units=Ft Length=92.4
New Line.03552576_03552577 LineCode=3_336_AL_C Phases=3 bus1=03552576.1.2.3 bus2=03552577.1.2.3 Units=Ft Length=149
New Line.03552576_03552631 LineCode=3_#4_CU_B Phases=2 bus1=03552576.1.2 bus2=03552631.1.2 Units=Ft Length=27.2
New Line.03552577_03552578 LineCode=3_336_AL_C Phases=3 bus1=03552577.1.2.3 bus2=03552578.1.2.3 Units=Ft Length=137.4
New Line.03552578_03552579 LineCode=3_336_AL_C Phases=3 bus1=03552578.1.2.3 bus2=03552579.1.2.3 Units=Ft Length=51
New Line.03552578A_03552629 LineCode=1C#2SAPECN Phases=3 bus1=03552578A.1.2.3 bus2=03552629.1.2.3 Units=Ft Length=238
New Line.03552579A_03552580 LineCode=3_336_AL_C Phases=3 bus1=03552579A.1.2.3 bus2=03552580.1.2.3 Units=Ft Length=57
New Line.03552580A_03552581 LineCode=1000AXLPEP Phases=3 bus1=03552580A.1.2.3 bus2=03552581.1.2.3 Units=Ft Length=225
New Line.03552581_03552582 LineCode=1000AXLPEP Phases=3 bus1=03552581.1.2.3 bus2=03552582.1.2.3 Units=Ft Length=279
New Line.03552581_03552583 LineCode=2/0AL_PECN Phases=3 bus1=03552581.1.2.3 bus2=03552583.1.2.3 Units=Ft Length=362
New Line.03552583_03552584 LineCode=2/0AL_PECN Phases=3 bus1=03552583.1.2.3 bus2=03552584.1.2.3 Units=Ft Length=58
New Line.03552584A_03552585 LineCode=2/0AL_PECN Phases=3 bus1=03552584A.1.2.3 bus2=03552585.1.2.3 Units=Ft Length=42
New Line.03552585_03552586 LineCode=2/0AL_PECN Phases=3 bus1=03552585.1.2.3 bus2=03552586.1.2.3 Units=Ft Length=88
New Line.03552585_03552598 LineCode=2/0AL_PECN Phases=3 bus1=03552585.1.2.3 bus2=03552598.1.2.3 Units=Ft Length=88
New Line.03552585_03552622 LineCode=1C#2SAPECN Phases=1 bus1=03552585.3 bus2=03552622.3 Units=Ft Length=136
New Line.03552585_03552623 LineCode=1C#2SAPECN Phases=1 bus1=03552585.1 bus2=03552623.1 Units=Ft Length=88
New Line.03552586_03552587 LineCode=2/0AL_PECN Phases=3 bus1=03552586.1.2.3 bus2=03552587.1.2.3 Units=Ft Length=227
New Line.03552587_03552588 LineCode=2/0AL_PECN Phases=3 bus1=03552587.1.2.3 bus2=03552588.1.2.3 Units=Ft Length=128
New Line.03552587_03552589 LineCode=2/0AL_PECN Phases=3 bus1=03552587.1.2.3 bus2=03552589.1.2.3 Units=Ft Length=253
New Line.03552589_03552590 LineCode=2/0AL_PECN Phases=3 bus1=03552589.1.2.3 bus2=03552590.1.2.3 Units=Ft Length=301
New Line.03552589_03552593 LineCode=2/0AL_PECN Phases=3 bus1=03552589.1.2.3 bus2=03552593.1.2.3 Units=Ft Length=97
New Line.03552589_03552594 LineCode=2/0AL_PECN Phases=3 bus1=03552589.1.2.3 bus2=03552594.1.2.3 Units=Ft Length=51
New Line.03552589_03552595 LineCode=1C#2SAPECN Phases=1 bus1=03552589.3 bus2=03552595.3 Units=Ft Length=212
New Line.03552590_03552591 LineCode=2/0AL_PECN Phases=3 bus1=03552590.1.2.3 bus2=03552591.1.2.3 Units=Ft Length=218
New Line.03552591_03552592 LineCode=2/0AL_PECN Phases=3 bus1=03552591.1.2.3 bus2=03552592.1.2.3 Units=Ft Length=239
New Line.03552595_03552596 LineCode=1C#2SAPECN Phases=1 bus1=03552595.3 bus2=03552596.3 Units=Ft Length=44
New Line.03552595_03552597 LineCode=1C#2SAPECN Phases=1 bus1=03552595.3 bus2=03552597.3 Units=Ft Length=146
New Line.03552598_03552599 LineCode=2/0AL_PECN Phases=3 bus1=03552598.1.2.3 bus2=03552599.1.2.3 Units=Ft Length=380
New Line.03552599_03552600 LineCode=2/0AL_PECN Phases=3 bus1=03552599.1.2.3 bus2=03552600.1.2.3 Units=Ft Length=432
New Line.03552599_03552603 LineCode=2/0AL_PECN Phases=3 bus1=03552599.1.2.3 bus2=03552603.1.2.3 Units=Ft Length=113
New Line.03552599_03552604 LineCode=2/0AL_PECN Phases=3 bus1=03552599.1.2.3 bus2=03552604.1.2.3 Units=Ft Length=617
New Line.035526_03552601 LineCode=3_#2_AL_C Phases=3 bus1=035526.1.2.3 bus2=03552601.1.2.3 Units=Ft Length=410.7
New Line.035526_035527 LineCode=3_#4_CU_B Phases=3 bus1=035526.1.2.3 bus2=035527.1.2.3 Units=Ft Length=61.2
New Line.03552600A_03552602 LineCode=3_#6_CU_B Phases=3 bus1=03552600A.1.2.3 bus2=03552602.1.2.3 Units=Ft Length=112.2
New Line.03552604_03552605 LineCode=1C#2SAPECN Phases=2 bus1=03552604.1.3 bus2=03552605.1.3 Units=Ft Length=106
New Line.03552604_03552607 LineCode=1C#2SAPECN Phases=3 bus1=03552604.1.2.3 bus2=03552607.1.2.3 Units=Ft Length=129
New Line.03552604_03552608 LineCode=2/0AL_PECN Phases=3 bus1=03552604.1.2.3 bus2=03552608.1.2.3 Units=Ft Length=912
New Line.03552605A_03552606 LineCode=3_#6_CU_B Phases=2 bus1=03552605A.1.3 bus2=03552606.1.3 Units=Ft Length=111.1
New Line.03552608_03552609 LineCode=1C#2SAPECN Phases=3 bus1=03552608.1.2.3 bus2=03552609.1.2.3 Units=Ft Length=727
New Line.03552608_03552619 LineCode=1C#2SAPECN Phases=1 bus1=03552608.2 bus2=03552619.2 Units=Ft Length=415
New Line.03552609_03552610 LineCode=1C#2SAPECN Phases=3 bus1=03552609.1.2.3 bus2=03552610.1.2.3 Units=Ft Length=668
New Line.03552609_03552615 LineCode=1C#2SAPECN Phases=1 bus1=03552609.1 bus2=03552615.1 Units=Ft Length=77
New Line.03552609_03552617 LineCode=1C#2SAPECN Phases=1 bus1=03552609.3 bus2=03552617.3 Units=Ft Length=461
New Line.03552610_03552611 LineCode=1C#2SAPECN Phases=1 bus1=03552610.3 bus2=03552611.3 Units=Ft Length=69
New Line.03552610_03552612 LineCode=1C#2SAPECN Phases=1 bus1=03552610.2 bus2=03552612.2 Units=Ft Length=345
New Line.03552612_03552613 LineCode=1C#2SAPECN Phases=1 bus1=03552612.2 bus2=03552613.2 Units=Ft Length=343
New Line.03552613_03552614 LineCode=1C#2SAPECN Phases=1 bus1=03552613.2 bus2=03552614.2 Units=Ft Length=231
New Line.03552615_03552616 LineCode=1C#2SAPECN Phases=1 bus1=03552615.1 bus2=03552616.1 Units=Ft Length=289
New Line.03552617_03552618 LineCode=1C#2SAPECN Phases=1 bus1=03552617.3 bus2=03552618.3 Units=Ft Length=290
New Line.03552619_03552620 LineCode=1C#2SAPECN Phases=1 bus1=03552619.2 bus2=03552620.2 Units=Ft Length=470
New Line.03552620_03552621 LineCode=1C#2SAPECN Phases=1 bus1=03552620.2 bus2=03552621.2 Units=Ft Length=310
New Line.03552623_03552624 LineCode=1C#2SAPECN Phases=1 bus1=03552623.1 bus2=03552624.1 Units=Ft Length=58
New Line.03552624_03552625 LineCode=1C#2SAPECN Phases=1 bus1=03552624.1 bus2=03552625.1 Units=Ft Length=306
New Line.03552625_03552626 LineCode=2ALPECNPID Phases=1 bus1=03552625.1 bus2=03552626.1 Units=Ft Length=46
New Line.03552625_03552628 LineCode=2ALPECNPID Phases=1 bus1=03552625.1 bus2=03552628.1 Units=Ft Length=292
New Line.03552626_03552627 LineCode=2ALPECNPID Phases=1 bus1=03552626.1 bus2=03552627.1 Units=Ft Length=316
New Line.03552629_03552630 LineCode=1C#2SAPECN Phases=3 bus1=03552629.1.2.3 bus2=03552630.1.2.3 Units=Ft Length=183
New Line.03552631A_03552632 LineCode=3_#6_CU_B Phases=2 bus1=03552631A.1.2 bus2=03552632.1.2 Units=Ft Length=180.7
New Line.03552631A_03552639 LineCode=3_#6_CU_B Phases=2 bus1=03552631A.1.2 bus2=03552639.1.2 Units=Ft Length=204.1
New Line.03552632_03552633 LineCode=3_#6_CU_B Phases=2 bus1=03552632.1.2 bus2=03552633.1.2 Units=Ft Length=117.7
New Line.03552633_03552634 LineCode=3_#6_CU_B Phases=2 bus1=03552633.1.2 bus2=03552634.1.2 Units=Ft Length=412.8
New Line.03552634_03552635 LineCode=3_#2_AL_B Phases=2 bus1=03552634.1.2 bus2=03552635.1.2 Units=Ft Length=301
New Line.03552634_03552638 LineCode=3_#6_CU_B Phases=2 bus1=03552634.1.2 bus2=03552638.1.2 Units=Ft Length=132
New Line.03552635A_03552636 LineCode=1C#2SAPECN Phases=2 bus1=03552635A.1.2 bus2=03552636.1.2 Units=Ft Length=225
New Line.03552636_03552637 LineCode=1C#2SAPECN Phases=2 bus1=03552636.1.2 bus2=03552637.1.2 Units=Ft Length=402
New Line.03552639_03552641 LineCode=3_#6_CU_B Phases=2 bus1=03552639.1.2 bus2=03552641.1.2 Units=Ft Length=125
New Line.03552639A_03552640 LineCode=#2_CU_PECN Phases=1 bus1=03552639A.2 bus2=03552640.2 Units=Ft Length=103
New Line.03552641A_03552642 LineCode=3_#6_CU_B Phases=2 bus1=03552641A.1.2 bus2=03552642.1.2 Units=Ft Length=255
New Line.03552642_03552643 LineCode=3_#6_CU_B Phases=2 bus1=03552642.1.2 bus2=03552643.1.2 Units=Ft Length=188.1
New Line.03552643_03552644 LineCode=3_#6_CU_B Phases=2 bus1=03552643.1.2 bus2=03552644.1.2 Units=Ft Length=161.1
New Line.03552644A_03552645 LineCode=1C#2SAPECN Phases=2 bus1=03552644A.1.2 bus2=03552645.1.2 Units=Ft Length=84
New Line.03552645_03552646 LineCode=1C#2SAPECN Phases=2 bus1=03552645.1.2 bus2=03552646.1.2 Units=Ft Length=305
New Line.035527A_035528 LineCode=3_#4_CU_C Phases=3 bus1=035527A.1.2.3 bus2=035528.1.2.3 Units=Ft Length=72.1
New Line.035528_035529 LineCode=3_#4_CU_C Phases=3 bus1=035528.1.2.3 bus2=035529.1.2.3 Units=Ft Length=184.3
New Line.035529_035530 LineCode=3_#4_CU_C Phases=3 bus1=035529.1.2.3 bus2=035530.1.2.3 Units=Ft Length=41
New Line.03552901_03552902 LineCode=3_#2_AL_B Phases=2 bus1=03552901.2.3 bus2=03552902.2.3 Units=Ft Length=298
New Line.035529A_03552901 LineCode=3_#2_AL_B Phases=2 bus1=035529A.2.3 bus2=03552901.2.3 Units=Ft Length=52
New Line.03552A_0355201 LineCode=3_336_AL_C Phases=3 bus1=03552A.1.2.3 bus2=0355201.1.2.3 Units=Ft Length=112.4
New Line.03552A_03553 LineCode=3_636_AL_C Phases=3 bus1=03552A.1.2.3 bus2=03553.1.2.3 Units=Ft Length=162.5
New Line.03553_0355301 LineCode=3_636_AL_C Phases=3 bus1=03553.1.2.3 bus2=0355301.1.2.3 Units=Ft Length=252.9
New Line.03553_03554 LineCode=3_636_AL_C Phases=3 bus1=03553.1.2.3 bus2=03554.1.2.3 Units=Ft Length=223.4
New Line.035530_035531 LineCode=3_#4_CU_C Phases=3 bus1=035530.1.2.3 bus2=035531.1.2.3 Units=Ft Length=204.6
New Line.0355301_0355302 LineCode=3_636_AL_C Phases=3 bus1=0355301.1.2.3 bus2=0355302.1.2.3 Units=Ft Length=107.5
New Line.035531_035532 LineCode=3_#4_CU_C Phases=3 bus1=035531.1.2.3 bus2=035532.1.2.3 Units=Ft Length=213.2
New Line.035532_03553207 LineCode=3_#4_CU_C Phases=3 bus1=035532.1.2.3 bus2=03553207.1.2.3 Units=Ft Length=56.2
New Line.035532_035533 LineCode=3_#4_CU_C Phases=3 bus1=035532.1.2.3 bus2=035533.1.2.3 Units=Ft Length=209.4
New Line.03553201_03553202 LineCode=3_#2A5005C Phases=2 bus1=03553201.2.3 bus2=03553202.2.3 Units=Ft Length=197
New Line.03553202_03553203 LineCode=3_#2A5005C Phases=2 bus1=03553202.2.3 bus2=03553203.2.3 Units=Ft Length=213.5
New Line.03553203A_03553204 LineCode=1C#2SAPECN Phases=2 bus1=03553203A.2.3 bus2=03553204.2.3 Units=Ft Length=104
New Line.03553204_03553205 LineCode=#2_CU_PECN Phases=2 bus1=03553204.2.3 bus2=03553205.2.3 Units=Ft Length=320
New Line.03553204_03553206 LineCode=1C#2SAPECN Phases=2 bus1=03553204.2.3 bus2=03553206.2.3 Units=Ft Length=111
New Line.03553207A_03553208 LineCode=1C#2SAPECN Phases=2 bus1=03553207A.1.3 bus2=03553208.1.3 Units=Ft Length=148
New Line.03553208_03553209 LineCode=2ALPECNPID Phases=2 bus1=03553208.1.3 bus2=03553209.1.3 Units=Ft Length=479
New Line.03553209_03553210 LineCode=1C#2SAPECN Phases=2 bus1=03553209.1.3 bus2=03553210.1.3 Units=Ft Length=177
New Line.035532A_03553201 LineCode=3_#2_AL_B Phases=2 bus1=035532A.2.3 bus2=03553201.2.3 Units=Ft Length=144.1
New Line.035533_03553346 LineCode=3_#2A5005C Phases=2 bus1=035533.1.2 bus2=03553346.1.2 Units=Ft Length=101
New Line.035533_035534 LineCode=3_#4_CU_C Phases=3 bus1=035533.1.2.3 bus2=035534.1.2.3 Units=Ft Length=236.2
New Line.03553301_03553302 LineCode=3_#6_CU_B Phases=2 bus1=03553301.1.2 bus2=03553302.1.2 Units=Ft Length=299.6
New Line.03553302_03553303 LineCode=3_#6_CU_B Phases=2 bus1=03553302.1.2 bus2=03553303.1.2 Units=Ft Length=207.5
New Line.03553303_03553304 LineCode=3_#6_CU_C Phases=2 bus1=03553303.1.2 bus2=03553304.1.2 Units=Ft Length=137
New Line.03553303_03553307 LineCode=3_#6_CU_B Phases=2 bus1=03553303.1.2 bus2=03553307.1.2 Units=Ft Length=110.5
New Line.03553304_03553305 LineCode=3_#6_CU_C Phases=2 bus1=03553304.1.2 bus2=03553305.1.2 Units=Ft Length=195
New Line.03553305_03553306 LineCode=3_#6_CU_C Phases=2 bus1=03553305.1.2 bus2=03553306.1.2 Units=Ft Length=342
New Line.03553307_03553309 LineCode=3_#6_CU_B Phases=2 bus1=03553307.1.2 bus2=03553309.1.2 Units=Ft Length=195.9
New Line.03553307A_03553308 LineCode=1C#2SAPECN Phases=2 bus1=03553307A.1.2 bus2=03553308.1.2 Units=Ft Length=176
New Line.03553309_03553310 LineCode=3_#2A5005C Phases=2 bus1=03553309.1.2 bus2=03553310.1.2 Units=Ft Length=231
New Line.03553309_03553312 LineCode=3_#6_CU_B Phases=2 bus1=03553309.1.2 bus2=03553312.1.2 Units=Ft Length=294.8
New Line.03553310_03553311 LineCode=3_#2A5005C Phases=2 bus1=03553310.1.2 bus2=03553311.1.2 Units=Ft Length=169
New Line.03553312_03553313 LineCode=3_#6_CU_B Phases=2 bus1=03553312.1.2 bus2=03553313.1.2 Units=Ft Length=230.8
New Line.03553313_03553314 LineCode=3_#6_CU_B Phases=2 bus1=03553313.1.2 bus2=03553314.1.2 Units=Ft Length=344.4
New Line.03553314_03553315 LineCode=3_#6_CU_B Phases=2 bus1=03553314.1.2 bus2=03553315.1.2 Units=Ft Length=268.9
New Line.03553314_03553323 LineCode=3_#6_CU_B Phases=2 bus1=03553314.1.2 bus2=03553323.1.2 Units=Ft Length=352.1
New Line.03553314_03553336 LineCode=3_#6_CU_B Phases=2 bus1=03553314.1.2 bus2=03553336.1.2 Units=Ft Length=196.1
New Line.03553315_03553316 LineCode=3_#6_CU_B Phases=2 bus1=03553315.1.2 bus2=03553316.1.2 Units=Ft Length=241.7
New Line.03553316_03553317 LineCode=3_#6_CU_B Phases=2 bus1=03553316.1.2 bus2=03553317.1.2 Units=Ft Length=206.2
New Line.03553317_03553318 LineCode=3_#6_CU_B Phases=2 bus1=03553317.1.2 bus2=03553318.1.2 Units=Ft Length=304.4
New Line.03553318_03553319 LineCode=3_#6_CU_B Phases=2 bus1=03553318.1.2 bus2=03553319.1.2 Units=Ft Length=343
New Line.03553319_03553320 LineCode=3_#6_CU_B Phases=2 bus1=03553319.1.2 bus2=03553320.1.2 Units=Ft Length=264
New Line.03553320_03553321 LineCode=3_#2_AL_B Phases=2 bus1=03553320.1.2 bus2=03553321.1.2 Units=Ft Length=153
New Line.03553320_03553322 LineCode=3_#6_CU_B Phases=2 bus1=03553320.1.2 bus2=03553322.1.2 Units=Ft Length=41
New Line.03553323_03553324 LineCode=3_#6_CU_B Phases=2 bus1=03553323.1.2 bus2=03553324.1.2 Units=Ft Length=10
New Line.03553323_03553325 LineCode=3_#6_CU_B Phases=2 bus1=03553323.1.2 bus2=03553325.1.2 Units=Ft Length=207
New Line.03553325_03553326 LineCode=3_#6_CU_B Phases=2 bus1=03553325.1.2 bus2=03553326.1.2 Units=Ft Length=248
New Line.03553326_03553327 LineCode=3_#6_CU_B Phases=2 bus1=03553326.1.2 bus2=03553327.1.2 Units=Ft Length=53
New Line.03553326A_03553334 LineCode=1C#2SAPECN Phases=2 bus1=03553326A.1.2 bus2=03553334.1.2 Units=Ft Length=192
New Line.03553327_03553328 LineCode=3_#6_CU_B Phases=2 bus1=03553327.1.2 bus2=03553328.1.2 Units=Ft Length=190.3
New Line.03553328_03553329 LineCode=3_#6_CU_B Phases=2 bus1=03553328.1.2 bus2=03553329.1.2 Units=Ft Length=104.2
New Line.03553329_03553330 LineCode=3_#6_CU_B Phases=2 bus1=03553329.1.2 bus2=03553330.1.2 Units=Ft Length=95.1
New Line.03553330_03553331 LineCode=3_#6_CU_B Phases=2 bus1=03553330.1.2 bus2=03553331.1.2 Units=Ft Length=195
New Line.03553331_03553332 LineCode=3_#6_CU_B Phases=2 bus1=03553331.1.2 bus2=03553332.1.2 Units=Ft Length=201
New Line.03553332_03553333 LineCode=3_#6_CU_B Phases=2 bus1=03553332.1.2 bus2=03553333.1.2 Units=Ft Length=195
New Line.03553334_03553335 LineCode=1C#2SAPECN Phases=2 bus1=03553334.1.2 bus2=03553335.1.2 Units=Ft Length=343
New Line.03553336_03553337 LineCode=3_#6_CU_B Phases=2 bus1=03553336.1.2 bus2=03553337.1.2 Units=Ft Length=253
New Line.03553337_03553339 LineCode=3_#6_CU_B Phases=2 bus1=03553337.1.2 bus2=03553339.1.2 Units=Ft Length=301.2
New Line.03553337A_03553338 LineCode=1C#2SAPECN Phases=2 bus1=03553337A.1.2 bus2=03553338.1.2 Units=Ft Length=430
New Line.03553339_03553340 LineCode=3_#6_CU_B Phases=2 bus1=03553339.1.2 bus2=03553340.1.2 Units=Ft Length=306.3
New Line.03553340_03553341 LineCode=3_#6_CU_B Phases=2 bus1=03553340.1.2 bus2=03553341.1.2 Units=Ft Length=181.1
New Line.03553341_03553342 LineCode=3_#6_CU_B Phases=2 bus1=03553341.1.2 bus2=03553342.1.2 Units=Ft Length=206.7
New Line.03553342_03553343 LineCode=3_#6_CU_B Phases=2 bus1=03553342.1.2 bus2=03553343.1.2 Units=Ft Length=142.4
New Line.03553343_03553344 LineCode=3_#6_CU_B Phases=2 bus1=03553343.1.2 bus2=03553344.1.2 Units=Ft Length=227.9
New Line.03553344_03553345 LineCode=3_#6_CU_B Phases=2 bus1=03553344.1.2 bus2=03553345.1.2 Units=Ft Length=274
New Line.035533A_03553301 LineCode=3_#6_CU_B Phases=2 bus1=035533A.1.2 bus2=03553301.1.2 Units=Ft Length=340.3
New Line.035534_035535 LineCode=3_#4_CU_C Phases=3 bus1=035534.1.2.3 bus2=035535.1.2.3 Units=Ft Length=151.3
New Line.035535_035536 LineCode=3_#4_CU_C Phases=3 bus1=035535.1.2.3 bus2=035536.1.2.3 Units=Ft Length=157.7
New Line.035536_035537 LineCode=3_#4_CU_C Phases=3 bus1=035536.1.2.3 bus2=035537.1.2.3 Units=Ft Length=157.5
New Line.03553602_03553603 LineCode=3_#2_AL_B Phases=2 bus1=03553602.1.3 bus2=03553603.1.3 Units=Ft Length=10
New Line.03553602_03553604 LineCode=3_#2_AL_B Phases=2 bus1=03553602.1.3 bus2=03553604.1.3 Units=Ft Length=235
New Line.03553604_03553605 LineCode=3_#2_AL_B Phases=2 bus1=03553604.1.3 bus2=03553605.1.3 Units=Ft Length=201
New Line.03553605_03553606 LineCode=3_#2_AL_B Phases=2 bus1=03553605.1.3 bus2=03553606.1.3 Units=Ft Length=233.3
New Line.03553605_03553608 LineCode=3_#2_AL_B Phases=2 bus1=03553605.1.3 bus2=03553608.1.3 Units=Ft Length=106
New Line.03553606_03553607 LineCode=3_#2_AL_B Phases=2 bus1=03553606.1.3 bus2=03553607.1.3 Units=Ft Length=191.3
New Line.03553608_03553609 LineCode=3_#2_AL_B Phases=2 bus1=03553608.1.3 bus2=03553609.1.3 Units=Ft Length=10
New Line.035536A_03553601 LineCode=3_#2_AL_B Phases=2 bus1=035536A.1.3 bus2=03553601.1.3 Units=Ft Length=184.7
New Line.035536A_03553602 LineCode=3_#2_AL_B Phases=2 bus1=035536A.1.3 bus2=03553602.1.3 Units=Ft Length=257
New Line.035537_035538 LineCode=3_#4_CU_C Phases=3 bus1=035537.1.2.3 bus2=035538.1.2.3 Units=Ft Length=185.1
New Line.035538_035539 LineCode=3_#4_CU_C Phases=3 bus1=035538.1.2.3 bus2=035539.1.2.3 Units=Ft Length=146.5
New Line.03553801_03553802 LineCode=3_#2_AL_B Phases=2 bus1=03553801.2.3 bus2=03553802.2.3 Units=Ft Length=166
New Line.03553802_03553803 LineCode=3_#2_AL_B Phases=2 bus1=03553802.2.3 bus2=03553803.2.3 Units=Ft Length=157
New Line.03553803_03553804 LineCode=3_#2_AL_B Phases=2 bus1=03553803.2.3 bus2=03553804.2.3 Units=Ft Length=217.1
New Line.03553804_03553805 LineCode=3_#2_AL_B Phases=2 bus1=03553804.2.3 bus2=03553805.2.3 Units=Ft Length=254.1
New Line.03553804_03553809 LineCode=3_#2_AL_B Phases=2 bus1=03553804.2.3 bus2=03553809.2.3 Units=Ft Length=110
New Line.03553805_03553806 LineCode=3_#2_AL_B Phases=2 bus1=03553805.2.3 bus2=03553806.2.3 Units=Ft Length=156.8
New Line.03553806_03553807 LineCode=3_#2_AL_B Phases=2 bus1=03553806.2.3 bus2=03553807.2.3 Units=Ft Length=200
New Line.03553807_03553808 LineCode=3_#2_AL_B Phases=2 bus1=03553807.2.3 bus2=03553808.2.3 Units=Ft Length=147
New Line.035538A_03553801 LineCode=3_#2_AL_B Phases=2 bus1=035538A.2.3 bus2=03553801.2.3 Units=Ft Length=88.1
New Line.035539_035540 LineCode=3_#4_CU_C Phases=3 bus1=035539.1.2.3 bus2=035540.1.2.3 Units=Ft Length=174.9
New Line.03554_03555 LineCode=3_636_AL_C Phases=3 bus1=03554.1.2.3 bus2=03555.1.2.3 Units=Ft Length=81.3
New Line.035540_035541 LineCode=3_#4_CU_C Phases=3 bus1=035540.1.2.3 bus2=035541.1.2.3 Units=Ft Length=163.1
New Line.03554002_03554003 LineCode=3_#2A5005C Phases=2 bus1=03554002.1.2 bus2=03554003.1.2 Units=Ft Length=292.3
New Line.03554003_03554004 LineCode=3_#2A5005C Phases=2 bus1=03554003.1.2 bus2=03554004.1.2 Units=Ft Length=321
New Line.03554004_03554005 LineCode=3_#2A5005C Phases=2 bus1=03554004.1.2 bus2=03554005.1.2 Units=Ft Length=10
New Line.03554004_03554006 LineCode=3_#2A5005C Phases=2 bus1=03554004.1.2 bus2=03554006.1.2 Units=Ft Length=93
New Line.03554006_03554007 LineCode=3_#2A5005C Phases=2 bus1=03554006.1.2 bus2=03554007.1.2 Units=Ft Length=218
New Line.03554007_03554008 LineCode=3_#2A5005C Phases=2 bus1=03554007.1.2 bus2=03554008.1.2 Units=Ft Length=280.1
New Line.03554007_03554009 LineCode=3_#2A5005C Phases=2 bus1=03554007.1.2 bus2=03554009.1.2 Units=Ft Length=160
New Line.035540A_03554001 LineCode=3_#2_AL_B Phases=2 bus1=035540A.1.2 bus2=03554001.1.2 Units=Ft Length=195
New Line.035540A_03554002 LineCode=3_#2A5005C Phases=2 bus1=035540A.1.2 bus2=03554002.1.2 Units=Ft Length=105
New Line.035541_035542 LineCode=3_#4_CU_C Phases=3 bus1=035541.1.2.3 bus2=035542.1.2.3 Units=Ft Length=145.3
New Line.035542_035543 LineCode=3_#4_CU_C Phases=3 bus1=035542.1.2.3 bus2=035543.1.2.3 Units=Ft Length=135.1
New Line.03554201_03554202 LineCode=3_#2_AL_B Phases=2 bus1=03554201.1.3 bus2=03554202.1.3 Units=Ft Length=294
New Line.035542A_03554201 LineCode=3_#2_AL_B Phases=2 bus1=035542A.1.3 bus2=03554201.1.3 Units=Ft Length=325.1
New Line.035543_03554301 LineCode=3_#4_CU_C Phases=3 bus1=035543.1.2.3 bus2=03554301.1.2.3 Units=Ft Length=140.6
New Line.03554301A_03554302 LineCode=3_#2_AL_B Phases=2 bus1=03554301A.2.3 bus2=03554302.2.3 Units=Ft Length=134
New Line.03554302_03554303 LineCode=3_#2_AL_B Phases=2 bus1=03554302.2.3 bus2=03554303.2.3 Units=Ft Length=10
New Line.03554302_03554304 LineCode=3_#2_AL_B Phases=2 bus1=03554302.2.3 bus2=03554304.2.3 Units=Ft Length=242
New Line.03554304_03554305 LineCode=3_#2_AL_B Phases=2 bus1=03554304.2.3 bus2=03554305.2.3 Units=Ft Length=260
New Line.035543A_035544 LineCode=1000AXLPEP Phases=3 bus1=035543A.1.2.3 bus2=035544.1.2.3 Units=Ft Length=284
New Line.035544_03554401 LineCode=2/0AL_PECN Phases=3 bus1=035544.1.2.3 bus2=03554401.1.2.3 Units=Ft Length=57
New Line.035544_035545 LineCode=1000AXLPEP Phases=3 bus1=035544.1.2.3 bus2=035545.1.2.3 Units=Ft Length=786
New Line.03554401A_03554402 LineCode=2/0AL_PECN Phases=3 bus1=03554401A.1.2.3 bus2=03554402.1.2.3 Units=Ft Length=57
New Line.03554402_03554403 LineCode=1C#2SAPECN Phases=3 bus1=03554402.1.2.3 bus2=03554403.1.2.3 Units=Ft Length=427
New Line.03554402_03554405 LineCode=1C#2SAPECN Phases=1 bus1=03554402.1 bus2=03554405.1 Units=Ft Length=102
New Line.03554402_03554406 LineCode=1C#2SAPECN Phases=3 bus1=03554402.1.2.3 bus2=03554406.1.2.3 Units=Ft Length=786
New Line.03554403_03554404 LineCode=1C#2SAPECN Phases=3 bus1=03554403.1.2.3 bus2=03554404.1.2.3 Units=Ft Length=10
New Line.03554406_03554407 LineCode=1C#2SAPECN Phases=1 bus1=03554406.3 bus2=03554407.3 Units=Ft Length=48
New Line.03554406_03554410 LineCode=1C#2SAPECN Phases=2 bus1=03554406.1.3 bus2=03554410.1.3 Units=Ft Length=133
New Line.03554406_03554413 LineCode=1C#2SAPECN Phases=1 bus1=03554406.2 bus2=03554413.2 Units=Ft Length=186
New Line.03554406_03554414 LineCode=1C#2SAPECN Phases=2 bus1=03554406.1.3 bus2=03554414.1.3 Units=Ft Length=171
New Line.03554407_03554408 LineCode=1C#2SAPECN Phases=1 bus1=03554407.3 bus2=03554408.3 Units=Ft Length=272
New Line.03554408_03554409 LineCode=1C#2SAPECN Phases=1 bus1=03554408.3 bus2=03554409.3 Units=Ft Length=10
New Line.03554410A_03554411 LineCode=3_#6_CU_B Phases=2 bus1=03554410A.1.3 bus2=03554411.1.3 Units=Ft Length=213.2
New Line.03554411A_03554412 LineCode=1C#2SAPECN Phases=2 bus1=03554411A.1.3 bus2=03554412.1.3 Units=Ft Length=369
New Line.03554414A_03554415 LineCode=3_#6_CU_B Phases=2 bus1=03554414A.1.3 bus2=03554415.1.3 Units=Ft Length=131
New Line.03554415_03554416 LineCode=3_#6_CU_B Phases=2 bus1=03554415.1.3 bus2=03554416.1.3 Units=Ft Length=272
New Line.03554416_03554417 LineCode=3_#6_CU_B Phases=2 bus1=03554416.1.3 bus2=03554417.1.3 Units=Ft Length=10
New Line.03554416_03554418 LineCode=3_#6_CU_B Phases=2 bus1=03554416.1.3 bus2=03554418.1.3 Units=Ft Length=438
New Line.03554418_03554419 LineCode=3_#6_CU_B Phases=2 bus1=03554418.1.3 bus2=03554419.1.3 Units=Ft Length=188.6
New Line.035545_035546 LineCode=1000AXLPEP Phases=3 bus1=035545.1.2.3 bus2=035546.1.2.3 Units=Ft Length=189
New Line.035546A_035547 LineCode=3_#4_CU_C Phases=3 bus1=035546A.1.2.3 bus2=035547.1.2.3 Units=Ft Length=152.1
New Line.035547_035548 LineCode=3_#4_CU_C Phases=3 bus1=035547.1.2.3 bus2=035548.1.2.3 Units=Ft Length=192.1
New Line.035548_035549 LineCode=3_#4_CU_C Phases=3 bus1=035548.1.2.3 bus2=035549.1.2.3 Units=Ft Length=256
New Line.03554801_03554802 LineCode=3_#6_CU_B Phases=2 bus1=03554801.1.2 bus2=03554802.1.2 Units=Ft Length=228.2
New Line.03554802_03554803 LineCode=3_#4_CU_B Phases=2 bus1=03554802.1.2 bus2=03554803.1.2 Units=Ft Length=249.4
New Line.03554803_03554804 LineCode=3_#4_CU_B Phases=2 bus1=03554803.1.2 bus2=03554804.1.2 Units=Ft Length=190.5
New Line.03554804_03554805 LineCode=3_#2_CU_B Phases=2 bus1=03554804.1.2 bus2=03554805.1.2 Units=Ft Length=207.5
New Line.03554805_03554806 LineCode=3_#2_AL_C Phases=2 bus1=03554805.1.2 bus2=03554806.1.2 Units=Ft Length=82.2
New Line.03554806A_03554807 LineCode=1C#2SAPECN Phases=2 bus1=03554806A.1.2 bus2=03554807.1.2 Units=Ft Length=145
New Line.03554807_03554808 LineCode=1C#2SAPECN Phases=2 bus1=03554807.1.2 bus2=03554808.1.2 Units=Ft Length=191
New Line.03554807_03554809 LineCode=1C#2SAPECN Phases=2 bus1=03554807.1.2 bus2=03554809.1.2 Units=Ft Length=133
New Line.03554809_03554810 LineCode=1C#2SAPECN Phases=2 bus1=03554809.1.2 bus2=03554810.1.2 Units=Ft Length=185
New Line.035548A_03554801 LineCode=3_#6_CU_B Phases=2 bus1=035548A.1.2 bus2=03554801.1.2 Units=Ft Length=255.4
New Line.035549_035550 LineCode=3_#4_CU_C Phases=3 bus1=035549.1.2.3 bus2=035550.1.2.3 Units=Ft Length=143.2
New Line.03554901_03554902 LineCode=#2_CU_PECN Phases=2 bus1=03554901.1.2 bus2=03554902.1.2 Units=Ft Length=242
New Line.03554901_03554903 LineCode=1C#2SAPECN Phases=3 bus1=03554901.1.2.3 bus2=03554903.1.2.3 Units=Ft Length=820
New Line.03554903_03554904 LineCode=1C#2SAPECN Phases=1 bus1=03554903.2 bus2=03554904.2 Units=Ft Length=53
New Line.03554903_03554907 LineCode=1C#2SAPECN Phases=1 bus1=03554903.3 bus2=03554907.3 Units=Ft Length=368
New Line.03554903_03554913 LineCode=1C#2SAPECN Phases=1 bus1=03554903.1 bus2=03554913.1 Units=Ft Length=556
New Line.03554904_03554905 LineCode=1C#2SAPECN Phases=1 bus1=03554904.2 bus2=03554905.2 Units=Ft Length=267
New Line.03554905_03554906 LineCode=1C#2SAPECN Phases=1 bus1=03554905.2 bus2=03554906.2 Units=Ft Length=10
New Line.03554907_03554908 LineCode=1C#2SAPECN Phases=1 bus1=03554907.3 bus2=03554908.3 Units=Ft Length=353
New Line.03554908_03554909 LineCode=1C#2SAPECN Phases=1 bus1=03554908.3 bus2=03554909.3 Units=Ft Length=10
New Line.03554908_03554910 LineCode=1C#2SAPECN Phases=1 bus1=03554908.3 bus2=03554910.3 Units=Ft Length=146
New Line.03554910_03554911 LineCode=1C#2SAPECN Phases=1 bus1=03554910.3 bus2=03554911.3 Units=Ft Length=10
New Line.03554910_03554912 LineCode=1C#2SAPECN Phases=1 bus1=03554910.3 bus2=03554912.3 Units=Ft Length=276
New Line.03554913_03554914 LineCode=1C#2SAPECN Phases=1 bus1=03554913.1 bus2=03554914.1 Units=Ft Length=413
New Line.03554914_03554915 LineCode=1C#2SAPECN Phases=1 bus1=03554914.1 bus2=03554915.1 Units=Ft Length=10
New Line.03554914_03554916 LineCode=1C#2SAPECN Phases=1 bus1=03554914.1 bus2=03554916.1 Units=Ft Length=399
New Line.03554916_03554917 LineCode=1C#2SAPECN Phases=1 bus1=03554916.1 bus2=03554917.1 Units=Ft Length=10
New Line.035549A_03554901 LineCode=1C#2SAPECN Phases=3 bus1=035549A.1.2.3 bus2=03554901.1.2.3 Units=Ft Length=132
New Line.03555_03556 LineCode=3_636_AL_C Phases=3 bus1=03555.1.2.3 bus2=03556.1.2.3 Units=Ft Length=168.2
New Line.035550_035551 LineCode=3_#4_CU_C Phases=3 bus1=035550.1.2.3 bus2=035551.1.2.3 Units=Ft Length=145.3
New Line.0355501_0355502 LineCode=3_#2A5005C Phases=2 bus1=0355501.2.3 bus2=0355502.2.3 Units=Ft Length=218.3
New Line.0355502_0355503 LineCode=3_#2A5005C Phases=2 bus1=0355502.2.3 bus2=0355503.2.3 Units=Ft Length=218.4
New Line.0355503_0355504 LineCode=3_#2A5005C Phases=2 bus1=0355503.2.3 bus2=0355504.2.3 Units=Ft Length=60.8
New Line.0355504_0355505 LineCode=3_#2A5005C Phases=2 bus1=0355504.2.3 bus2=0355505.2.3 Units=Ft Length=199.4
New Line.0355505_0355506 LineCode=3_#2A5005C Phases=2 bus1=0355505.2.3 bus2=0355506.2.3 Units=Ft Length=249.3
New Line.035551_035552 LineCode=3_#4_CU_C Phases=3 bus1=035551.1.2.3 bus2=035552.1.2.3 Units=Ft Length=130.2
New Line.035552_035553 LineCode=3_#4_CU_C Phases=3 bus1=035552.1.2.3 bus2=035553.1.2.3 Units=Ft Length=112.2
New Line.035553_035554 LineCode=3_#4_CU_C Phases=3 bus1=035553.1.2.3 bus2=035554.1.2.3 Units=Ft Length=84.1
New Line.035554_035555 LineCode=3_#4_CU_C Phases=3 bus1=035554.1.2.3 bus2=035555.1.2.3 Units=Ft Length=110.1
New Line.035555_03555501 LineCode=3_#6_CU_B Phases=2 bus1=035555.2.3 bus2=03555501.2.3 Units=Ft Length=137
New Line.035555_035556 LineCode=3_#4_CU_C Phases=3 bus1=035555.1.2.3 bus2=035556.1.2.3 Units=Ft Length=109.1
New Line.03555501A_03555502 LineCode=3_#2_AL_B Phases=2 bus1=03555501A.2.3 bus2=03555502.2.3 Units=Ft Length=216
New Line.03555502_03555503 LineCode=3_#2_AL_B Phases=2 bus1=03555502.2.3 bus2=03555503.2.3 Units=Ft Length=289.1
New Line.03555503_03555504 LineCode=3_#2_AL_B Phases=2 bus1=03555503.2.3 bus2=03555504.2.3 Units=Ft Length=290
New Line.035556_03555601 LineCode=3_#2_AL_C Phases=3 bus1=035556.1.2.3 bus2=03555601.1.2.3 Units=Ft Length=41
New Line.035556_035557 LineCode=3_336_AL_C Phases=3 bus1=035556.1.2.3 bus2=035557.1.2.3 Units=Ft Length=173.1
New Line.03555601A_03555602 LineCode=1C#2SAPECN Phases=3 bus1=03555601A.1.2.3 bus2=03555602.1.2.3 Units=Ft Length=169
New Line.03555602_03555603 LineCode=1C#2SAPECN Phases=3 bus1=03555602.1.2.3 bus2=03555603.1.2.3 Units=Ft Length=384
New Line.03555603_03555604 LineCode=1C#2SAPECN Phases=3 bus1=03555603.1.2.3 bus2=03555604.1.2.3 Units=Ft Length=326
New Line.035557_035558 LineCode=3_336_AL_C Phases=3 bus1=035557.1.2.3 bus2=035558.1.2.3 Units=Ft Length=210.2
New Line.03555701_03555702 LineCode=3_#6_CU_B Phases=2 bus1=03555701.1.3 bus2=03555702.1.3 Units=Ft Length=473.1
New Line.03555702_03555703 LineCode=3_#2_CU_B Phases=2 bus1=03555702.1.3 bus2=03555703.1.3 Units=Ft Length=257
New Line.03555703_03555704 LineCode=3_#2_CU_B Phases=2 bus1=03555703.1.3 bus2=03555704.1.3 Units=Ft Length=142.7
New Line.035557A_03555701 LineCode=3_#6_CU_B Phases=2 bus1=035557A.1.3 bus2=03555701.1.3 Units=Ft Length=276.2
New Line.035558_035559 LineCode=3_336_AL_C Phases=3 bus1=035558.1.2.3 bus2=035559.1.2.3 Units=Ft Length=358.3
New Line.035559_035560 LineCode=3_336_AL_C Phases=3 bus1=035559.1.2.3 bus2=035560.1.2.3 Units=Ft Length=178.1
New Line.03555A_0355501 LineCode=3_#2A5005C Phases=2 bus1=03555A.2.3 bus2=0355501.2.3 Units=Ft Length=103.8
New Line.03556_03557 LineCode=3_636_AL_C Phases=3 bus1=03556.1.2.3 bus2=03557.1.2.3 Units=Ft Length=199.5
New Line.03557_03558 LineCode=3_636_AL_C Phases=3 bus1=03557.1.2.3 bus2=03558.1.2.3 Units=Ft Length=348.6
New Line.03558_0355801 LineCode=3_#2_AL_B Phases=2 bus1=03558.2.3 bus2=0355801.2.3 Units=Ft Length=93.9
New Line.03558_03559 LineCode=3_636_AL_C Phases=3 bus1=03558.1.2.3 bus2=03559.1.2.3 Units=Ft Length=173.8
New Line.03559_035510 LineCode=3_636_AL_C Phases=3 bus1=03559.1.2.3 bus2=035510.1.2.3 Units=Ft Length=303.6
New Line.03559_0355901 LineCode=3_#6_CU_C Phases=2 bus1=03559.1.2 bus2=0355901.1.2 Units=Ft Length=211.9
New Line.03559_0355949 LineCode=3_#4_CU_B Phases=2 bus1=03559.2.3 bus2=0355949.2.3 Units=Ft Length=196.7
New Line.0355901_0355902 LineCode=3_#6_CU_C Phases=2 bus1=0355901.1.2 bus2=0355902.1.2 Units=Ft Length=362.6
New Line.0355902_0355903 LineCode=3_#6_CU_C Phases=2 bus1=0355902.1.2 bus2=0355903.1.2 Units=Ft Length=239.7
New Line.0355903_0355904 LineCode=3_#6_CU_C Phases=2 bus1=0355903.1.2 bus2=0355904.1.2 Units=Ft Length=291.4
New Line.0355904_0355905 LineCode=3_#4_CU_B Phases=2 bus1=0355904.1.2 bus2=0355905.1.2 Units=Ft Length=875.4
New Line.0355904_0355906 LineCode=3_#6_CU_C Phases=2 bus1=0355904.1.2 bus2=0355906.1.2 Units=Ft Length=127.8
New Line.0355906A_0355907 LineCode=3_#6_CU_C Phases=2 bus1=0355906A.1.2 bus2=0355907.1.2 Units=Ft Length=282.5
New Line.0355907_0355908 LineCode=3_#6_CU_C Phases=2 bus1=0355907.1.2 bus2=0355908.1.2 Units=Ft Length=328.9
New Line.0355907_0355944 LineCode=3_#6_CU_B Phases=2 bus1=0355907.1.2 bus2=0355944.1.2 Units=Ft Length=188.8
New Line.0355908_0355920 LineCode=3_#6_CU_B Phases=2 bus1=0355908.1.2 bus2=0355920.1.2 Units=Ft Length=182.6
New Line.0355908A_0355909 LineCode=3_#6_CU_C Phases=1 bus1=0355908A.1 bus2=0355909.1 Units=Ft Length=211.5
New Line.0355909_0355910 LineCode=1C#2SAPECN Phases=1 bus1=0355909.1 bus2=0355910.1 Units=Ft Length=96
New Line.0355910_0355911 LineCode=1C#2SAPECN Phases=1 bus1=0355910.1 bus2=0355911.1 Units=Ft Length=47
New Line.0355910_0355912 LineCode=1C#2SAPECN Phases=1 bus1=0355910.1 bus2=0355912.1 Units=Ft Length=468
New Line.0355910_0355919 LineCode=1C#2SAPECN Phases=1 bus1=0355910.1 bus2=0355919.1 Units=Ft Length=128
New Line.0355912_0355913 LineCode=1C#2SAPECN Phases=1 bus1=0355912.1 bus2=0355913.1 Units=Ft Length=67
New Line.0355912_0355914 LineCode=1C#2SAPECN Phases=1 bus1=0355912.1 bus2=0355914.1 Units=Ft Length=134
New Line.0355912_0355915 LineCode=1C#2SAPECN Phases=1 bus1=0355912.1 bus2=0355915.1 Units=Ft Length=523
New Line.0355915_0355916 LineCode=1C#2SAPECN Phases=1 bus1=0355915.1 bus2=0355916.1 Units=Ft Length=169
New Line.0355915_0355918 LineCode=1C#2SAPECN Phases=1 bus1=0355915.1 bus2=0355918.1 Units=Ft Length=54
New Line.0355916_0355917 LineCode=2ALPECNPID Phases=1 bus1=0355916.1 bus2=0355917.1 Units=Ft Length=290.2
New Line.0355920_0355921 LineCode=3_#6_CU_B Phases=2 bus1=0355920.1.2 bus2=0355921.1.2 Units=Ft Length=39
New Line.0355920_0355923 LineCode=3_#6_CU_B Phases=2 bus1=0355920.1.2 bus2=0355923.1.2 Units=Ft Length=270.1
New Line.0355921A_0355922 LineCode=#2_CU_PECN Phases=2 bus1=0355921A.1.2 bus2=0355922.1.2 Units=Ft Length=97
New Line.0355923_0355924 LineCode=3_#6_CU_B Phases=2 bus1=0355923.1.2 bus2=0355924.1.2 Units=Ft Length=396.1
New Line.0355924_0355930 LineCode=3_#6_CU_B Phases=2 bus1=0355924.1.2 bus2=0355930.1.2 Units=Ft Length=296.6
New Line.0355924A_0355925 LineCode=#2_CU_PECN Phases=2 bus1=0355924A.1.2 bus2=0355925.1.2 Units=Ft Length=116
New Line.0355925_0355926 LineCode=#2_CU_PECN Phases=2 bus1=0355925.1.2 bus2=0355926.1.2 Units=Ft Length=245
New Line.0355925_0355928 LineCode=#2_CU_PECN Phases=2 bus1=0355925.1.2 bus2=0355928.1.2 Units=Ft Length=67
New Line.0355926_0355927 LineCode=#2_CU_PECN Phases=2 bus1=0355926.1.2 bus2=0355927.1.2 Units=Ft Length=10
New Line.0355928_0355929 LineCode=1C#2SAPECN Phases=2 bus1=0355928.1.2 bus2=0355929.1.2 Units=Ft Length=330
New Line.0355930_0355933 LineCode=3_#6_CU_B Phases=2 bus1=0355930.1.2 bus2=0355933.1.2 Units=Ft Length=202.1
New Line.0355930A_0355931 LineCode=#2_CU_PECN Phases=2 bus1=0355930A.1.2 bus2=0355931.1.2 Units=Ft Length=262
New Line.0355931_0355932 LineCode=1C#2SAPECN Phases=2 bus1=0355931.1.2 bus2=0355932.1.2 Units=Ft Length=433
New Line.0355933_0355938 LineCode=3_#6_CU_B Phases=2 bus1=0355933.1.2 bus2=0355938.1.2 Units=Ft Length=147
New Line.0355933_0355939 LineCode=3_#6_CU_B Phases=2 bus1=0355933.1.2 bus2=0355939.1.2 Units=Ft Length=211.1
New Line.0355933A_0355934 LineCode=3_#6_CU_B Phases=2 bus1=0355933A.1.2 bus2=0355934.1.2 Units=Ft Length=281.8
New Line.0355934_0355935 LineCode=3_#2_AL_B Phases=2 bus1=0355934.1.2 bus2=0355935.1.2 Units=Ft Length=269
New Line.0355934_0355936 LineCode=3_#2_AL_B Phases=2 bus1=0355934.1.2 bus2=0355936.1.2 Units=Ft Length=90.6
New Line.0355936_0355937 LineCode=3_#2_AL_B Phases=2 bus1=0355936.1.2 bus2=0355937.1.2 Units=Ft Length=302.1
New Line.0355939_0355943 LineCode=3_#6_CU_B Phases=2 bus1=0355939.1.2 bus2=0355943.1.2 Units=Ft Length=218.9
New Line.0355939A_0355940 LineCode=1C#2SAPECN Phases=2 bus1=0355939A.1.2 bus2=0355940.1.2 Units=Ft Length=73
New Line.0355940_0355941 LineCode=1C#2SAPECN Phases=2 bus1=0355940.1.2 bus2=0355941.1.2 Units=Ft Length=327
New Line.0355941_0355942 LineCode=2ALPECNPID Phases=2 bus1=0355941.1.2 bus2=0355942.1.2 Units=Ft Length=229
New Line.0355944_0355945 LineCode=3_#6_CU_B Phases=2 bus1=0355944.1.2 bus2=0355945.1.2 Units=Ft Length=199
New Line.0355944_0355946 LineCode=3_#2_AL_B Phases=2 bus1=0355944.1.2 bus2=0355946.1.2 Units=Ft Length=114
New Line.0355945_03551314A LineCode=3_#6_CU_B Phases=2 bus1=0355945.1.2 bus2=03551314A.1.2 Units=Ft Length=129.1
New Line.0355946_0355947 LineCode=3_#4_CU_B Phases=2 bus1=0355946.1.2 bus2=0355947.1.2 Units=Ft Length=265.8
New Line.0355947_0355948 LineCode=3_#6_CU_B Phases=2 bus1=0355947.1.2 bus2=0355948.1.2 Units=Ft Length=98.8
New Line.0355949A_0355950 LineCode=3_#4_CU_B Phases=2 bus1=0355949A.2.3 bus2=0355950.2.3 Units=Ft Length=207
New Line.0355950_0355951 LineCode=3_#4_CU_B Phases=2 bus1=0355950.2.3 bus2=0355951.2.3 Units=Ft Length=251
New Line.0355950_0355952 LineCode=3_#2_AL_B Phases=2 bus1=0355950.2.3 bus2=0355952.2.3 Units=Ft Length=74.7
New Line.0355952_0355953 LineCode=3_#2_AL_B Phases=2 bus1=0355952.2.3 bus2=0355953.2.3 Units=Ft Length=112
New Line.FU_035510_035510A LineCode=Device_Conductor_30A Phases=1 bus1=035510.1 bus2=035510A.1 Units=Ft Length=10
New Line.FU_035513_035513A LineCode=Device_Conductor_100A Phases=2 bus1=035513.1.3 bus2=035513A.1.3 Units=Ft Length=10
New Line.FU_03551301_03551301A LineCode=Device_Conductor_10A Phases=2 bus1=03551301.1.3 bus2=03551301A.1.3 Units=Ft Length=10
New Line.FU_03551306_03551306A LineCode=Device_Conductor_150A Phases=3 bus1=03551306.1.2.3 bus2=03551306A.1.2.3 Units=Ft Length=10
New Line.FU_03551308_03551308A LineCode=Device_Conductor_20A Phases=2 bus1=03551308.1.3 bus2=03551308A.1.3 Units=Ft Length=10
New Line.FU_03551327_03551328 LineCode=Device_Conductor_30A Phases=1 bus1=03551327.1 bus2=03551328.1 Units=Ft Length=10
New Line.FU_03551337_03551337A LineCode=Device_Conductor_10A Phases=2 bus1=03551337.1.2 bus2=03551337A.1.2 Units=Ft Length=10
New Line.FU_03551350_03551350A LineCode=Device_Conductor_10A Phases=2 bus1=03551350.2.3 bus2=03551350A.2.3 Units=Ft Length=10
New Line.FU_03551367_03551367A LineCode=Device_Conductor_75A Phases=2 bus1=03551367.2.3 bus2=03551367A.2.3 Units=Ft Length=10
New Line.FU_03551383_03551383A LineCode=Device_Conductor_10A Phases=2 bus1=03551383.2.3 bus2=03551383A.2.3 Units=Ft Length=10
New Line.FU_03551385_03551385A LineCode=Device_Conductor_15A Phases=2 bus1=03551385.2.3 bus2=03551385A.2.3 Units=Ft Length=10
New Line.FU_03551394_03551394A LineCode=Device_Conductor_15A Phases=2 bus1=03551394.2.3 bus2=03551394A.2.3 Units=Ft Length=10
New Line.FU_035516_035516A LineCode=Device_Conductor_10A Phases=2 bus1=035516.2.3 bus2=035516A.2.3 Units=Ft Length=10
New Line.FU_035517_035517A LineCode=Device_Conductor_30A Phases=2 bus1=035517.1.3 bus2=035517A.1.3 Units=Ft Length=10
New Line.FU_03551709_03551709A LineCode=Device_Conductor_30A Phases=2 bus1=03551709.1.3 bus2=03551709A.1.3 Units=Ft Length=10
New Line.FU_035520_035520A LineCode=Device_Conductor_15A Phases=2 bus1=035520.1.3 bus2=035520A.1.3 Units=Ft Length=10
New Line.FU_03552503_03552503A LineCode=Device_Conductor_150A Phases=3 bus1=03552503.1.2.3 bus2=03552503A.1.2.3 Units=Ft Length=10
New Line.FU_03552510_03552510A LineCode=Device_Conductor_100A Phases=3 bus1=03552510.1.2.3 bus2=03552510A.1.2.3 Units=Ft Length=10
New Line.FU_03552511_03552511A LineCode=Device_Conductor_30A Phases=3 bus1=03552511.1.2.3 bus2=03552511A.1.2.3 Units=Ft Length=10
New Line.FU_03552514_03552514A LineCode=Device_Conductor_150A Phases=3 bus1=03552514.1.2.3 bus2=03552514A.1.2.3 Units=Ft Length=10
New Line.FU_03552547_03552547A LineCode=Device_Conductor_40A Phases=1 bus1=03552547.3 bus2=03552547A.3 Units=Ft Length=10
New Line.FU_03552553_03552553A LineCode=Device_Conductor_125A Phases=2 bus1=03552553.2.3 bus2=03552553A.2.3 Units=Ft Length=10
New Line.FU_03552555_03552555A LineCode=Device_Conductor_50A Phases=1 bus1=03552555.2 bus2=03552555A.2 Units=Ft Length=10
New Line.FU_03552571_03552571A LineCode=Device_Conductor_15A Phases=2 bus1=03552571.2.3 bus2=03552571A.2.3 Units=Ft Length=10
New Line.FU_03552578_03552578A LineCode=Device_Conductor_80A Phases=3 bus1=03552578.1.2.3 bus2=03552578A.1.2.3 Units=Ft Length=10
New Line.FU_03552584_03552584A LineCode=Device_Conductor_150A Phases=3 bus1=03552584.1.2.3 bus2=03552584A.1.2.3 Units=Ft Length=10
New Line.FU_03552600_03552600A LineCode=Device_Conductor_15A Phases=3 bus1=03552600.1.2.3 bus2=03552600A.1.2.3 Units=Ft Length=10
New Line.FU_03552605_03552605A LineCode=Device_Conductor_15A Phases=2 bus1=03552605.1.3 bus2=03552605A.1.3 Units=Ft Length=10
New Line.FU_03552631_03552631A LineCode=Device_Conductor_100A Phases=2 bus1=03552631.1.2 bus2=03552631A.1.2 Units=Ft Length=10
New Line.FU_03552635_03552635A LineCode=Device_Conductor_30A Phases=2 bus1=03552635.1.2 bus2=03552635A.1.2 Units=Ft Length=10
New Line.FU_03552639_03552639A LineCode=Device_Conductor_10A Phases=1 bus1=03552639.2 bus2=03552639A.2 Units=Ft Length=10
New Line.FU_03552641_03552641A LineCode=Device_Conductor_15A Phases=2 bus1=03552641.1.2 bus2=03552641A.1.2 Units=Ft Length=10
New Line.FU_03552644_03552644A LineCode=Device_Conductor_10A Phases=2 bus1=03552644.1.2 bus2=03552644A.1.2 Units=Ft Length=10
New Line.FU_035529_035529A LineCode=Device_Conductor_15A Phases=2 bus1=035529.2.3 bus2=035529A.2.3 Units=Ft Length=10
New Line.FU_035532_035532A LineCode=Device_Conductor_75A Phases=2 bus1=035532.2.3 bus2=035532A.2.3 Units=Ft Length=10
New Line.FU_03553203_03553203A LineCode=Device_Conductor_25A Phases=2 bus1=03553203.2.3 bus2=03553203A.2.3 Units=Ft Length=10
New Line.FU_03553207_03553207A LineCode=Device_Conductor_30A Phases=2 bus1=03553207.1.3 bus2=03553207A.1.3 Units=Ft Length=10
New Line.FU_035533_035533A LineCode=Device_Conductor_75A Phases=3 bus1=035533.1.2.3 bus2=035533A.1.2.3 Units=Ft Length=10
New Line.FU_03553307_03553307A LineCode=Device_Conductor_15A Phases=2 bus1=03553307.1.2 bus2=03553307A.1.2 Units=Ft Length=10
New Line.FU_03553326_03553326A LineCode=Device_Conductor_30A Phases=2 bus1=03553326.1.2 bus2=03553326A.1.2 Units=Ft Length=10
New Line.FU_03553337_03553337A LineCode=Device_Conductor_20A Phases=2 bus1=03553337.1.2 bus2=03553337A.1.2 Units=Ft Length=10
New Line.FU_035536_035536A LineCode=Device_Conductor_15A Phases=2 bus1=035536.1.3 bus2=035536A.1.3 Units=Ft Length=10
New Line.FU_035538_035538A LineCode=Device_Conductor_20A Phases=2 bus1=035538.2.3 bus2=035538A.2.3 Units=Ft Length=10
New Line.FU_035540_035540A LineCode=Device_Conductor_15A Phases=2 bus1=035540.1.2 bus2=035540A.1.2 Units=Ft Length=10
New Line.FU_035542_035542A LineCode=Device_Conductor_15A Phases=2 bus1=035542.1.3 bus2=035542A.1.3 Units=Ft Length=10
New Line.FU_03554301_03554301A LineCode=Device_Conductor_15A Phases=2 bus1=03554301.2.3 bus2=03554301A.2.3 Units=Ft Length=10
New Line.FU_03554401_03554401A LineCode=Device_Conductor_150A Phases=3 bus1=03554401.1.2.3 bus2=03554401A.1.2.3 Units=Ft Length=10
New Line.FU_03554410_03554410A LineCode=Device_Conductor_15A Phases=2 bus1=03554410.1.3 bus2=03554410A.1.3 Units=Ft Length=10
New Line.FU_03554414_03554414A LineCode=Device_Conductor_15A Phases=2 bus1=03554414.1.3 bus2=03554414A.1.3 Units=Ft Length=10
New Line.FU_035548_035548A LineCode=Device_Conductor_75A Phases=2 bus1=035548.1.2 bus2=035548A.1.2 Units=Ft Length=10
New Line.FU_03554806_03554806A LineCode=Device_Conductor_30A Phases=2 bus1=03554806.1.2 bus2=03554806A.1.2 Units=Ft Length=10
New Line.FU_035549_035549A LineCode=Device_Conductor_80A Phases=3 bus1=035549.1.2.3 bus2=035549A.1.2.3 Units=Ft Length=10
New Line.FU_03555_03555A LineCode=Device_Conductor_15A Phases=2 bus1=03555.2.3 bus2=03555A.2.3 Units=Ft Length=10
New Line.FU_03555501_03555501A LineCode=Device_Conductor_15A Phases=2 bus1=03555501.2.3 bus2=03555501A.2.3 Units=Ft Length=10
New Line.FU_03555601_03555601A LineCode=Device_Conductor_75A Phases=3 bus1=03555601.1.2.3 bus2=03555601A.1.2.3 Units=Ft Length=10
New Line.FU_035557_035557A LineCode=Device_Conductor_15A Phases=2 bus1=035557.1.3 bus2=035557A.1.3 Units=Ft Length=10
New Line.FU_0355906_0355906A LineCode=Device_Conductor_125A Phases=2 bus1=0355906.1.2 bus2=0355906A.1.2 Units=Ft Length=10
New Line.FU_0355908_0355908A LineCode=Device_Conductor_60A Phases=1 bus1=0355908.1 bus2=0355908A.1 Units=Ft Length=10
New Line.FU_0355921_0355921A LineCode=Device_Conductor_10A Phases=2 bus1=0355921.1.2 bus2=0355921A.1.2 Units=Ft Length=10
New Line.FU_0355924_0355924A LineCode=Device_Conductor_15A Phases=2 bus1=0355924.1.2 bus2=0355924A.1.2 Units=Ft Length=10
New Line.FU_0355930_0355930A LineCode=Device_Conductor_15A Phases=2 bus1=0355930.1.2 bus2=0355930A.1.2 Units=Ft Length=10
New Line.FU_0355933_0355933A LineCode=Device_Conductor_15A Phases=2 bus1=0355933.1.2 bus2=0355933A.1.2 Units=Ft Length=10
New Line.FU_0355939_0355939A LineCode=Device_Conductor_30A Phases=2 bus1=0355939.1.2 bus2=0355939A.1.2 Units=Ft Length=10
New Line.FU_0355949_0355949A LineCode=Device_Conductor_15A Phases=2 bus1=0355949.2.3 bus2=0355949A.2.3 Units=Ft Length=10
New Line.RC_03552502_03552502A LineCode=Device_Conductor_630A Phases=3 bus1=03552502.1.2.3 bus2=03552502A.1.2.3 Units=Ft Length=10
New Line.RC_03552579_03552579A LineCode=Device_Conductor_630A Phases=3 bus1=03552579.1.2.3 bus2=03552579A.1.2.3 Units=Ft Length=10
New Line.RC_035527_035527A LineCode=Device_Conductor_630A Phases=3 bus1=035527.1.2.3 bus2=035527A.1.2.3 Units=Ft Length=10
New Line.SW_03552_03552A LineCode=Device_Conductor_600A Phases=3 bus1=03552.1.2.3 bus2=03552A.1.2.3 Units=Ft Length=10
New Line.SW_035524_035524A LineCode=Device_Conductor_600A Phases=3 bus1=035524.1.2.3 bus2=035524A.1.2.3 Units=Ft Length=10
New Line.SW_03552534_03552534A LineCode=Device_Conductor_300A Phases=1 bus1=03552534.1 bus2=03552534A.1 Units=Ft Length=10
New Line.SW_03552537_03552537A LineCode=Device_Conductor_300A Phases=1 bus1=03552537.2 bus2=03552537A.2 Units=Ft Length=10
New Line.SW_03552541_03552541A LineCode=Device_Conductor_300A Phases=1 bus1=03552541.3 bus2=03552541A.3 Units=Ft Length=10
New Line.SW_03552580_03552580A LineCode=Device_Conductor_600A Phases=3 bus1=03552580.1.2.3 bus2=03552580A.1.2.3 Units=Ft Length=10
New Line.SW_035543_035543A LineCode=Device_Conductor_600A Phases=3 bus1=035543.1.2.3 bus2=035543A.1.2.3 Units=Ft Length=10
New Line.SW_03554411_03554411A LineCode=Device_Conductor_300A Phases=2 bus1=03554411.1.3 bus2=03554411A.1.3 Units=Ft Length=10
New Line.SW_035546_035546A LineCode=Device_Conductor_600A Phases=3 bus1=035546.1.2.3 bus2=035546A.1.2.3 Units=Ft Length=10
New Loadshape.ValidationLoadShape Npts=1 Interval=1 Mult=1
New Fuse.Fuse_035510_035510A Action=Close MonitoredObj=Line.FU_035510_035510A RatedCurrent=30 SwitchedTerm=2
New Fuse.Fuse_035513_035513A Action=Close MonitoredObj=Line.FU_035513_035513A RatedCurrent=100 SwitchedTerm=2
New Fuse.Fuse_03551301_03551301A Action=Close MonitoredObj=Line.FU_03551301_03551301A RatedCurrent=10 SwitchedTerm=2
New Fuse.Fuse_03551306_03551306A Action=Close MonitoredObj=Line.FU_03551306_03551306A RatedCurrent=150 SwitchedTerm=2
New Fuse.Fuse_03551308_03551308A Action=Close MonitoredObj=Line.FU_03551308_03551308A RatedCurrent=20 SwitchedTerm=2
New Fuse.Fuse_03551327_03551328 Action=Close MonitoredObj=Line.FU_03551327_03551328 RatedCurrent=30 SwitchedTerm=2
New Fuse.Fuse_03551337_03551337A Action=Close MonitoredObj=Line.FU_03551337_03551337A RatedCurrent=10 SwitchedTerm=2
New Fuse.Fuse_03551350_03551350A Action=Close MonitoredObj=Line.FU_03551350_03551350A RatedCurrent=10 SwitchedTerm=2
New Fuse.Fuse_03551367_03551367A Action=Close MonitoredObj=Line.FU_03551367_03551367A RatedCurrent=75 SwitchedTerm=2
New Fuse.Fuse_03551383_03551383A Action=Close MonitoredObj=Line.FU_03551383_03551383A RatedCurrent=10 SwitchedTerm=2
New Fuse.Fuse_03551385_03551385A Action=Close MonitoredObj=Line.FU_03551385_03551385A RatedCurrent=15 SwitchedTerm=2
New Fuse.Fuse_03551394_03551394A Action=Close MonitoredObj=Line.FU_03551394_03551394A RatedCurrent=15 SwitchedTerm=2
New Fuse.Fuse_035516_035516A Action=Close MonitoredObj=Line.FU_035516_035516A RatedCurrent=10 SwitchedTerm=2
New Fuse.Fuse_035517_035517A Action=Close MonitoredObj=Line.FU_035517_035517A RatedCurrent=30 SwitchedTerm=2
New Fuse.Fuse_03551709_03551709A Action=Close MonitoredObj=Line.FU_03551709_03551709A RatedCurrent=30 SwitchedTerm=2
New Fuse.Fuse_035520_035520A Action=Close MonitoredObj=Line.FU_035520_035520A RatedCurrent=15 SwitchedTerm=2
New Fuse.Fuse_03552503_03552503A Action=Close MonitoredObj=Line.FU_03552503_03552503A RatedCurrent=150 SwitchedTerm=2
New Fuse.Fuse_03552510_03552510A Action=Close MonitoredObj=Line.FU_03552510_03552510A RatedCurrent=100 SwitchedTerm=2
New Fuse.Fuse_03552511_03552511A Action=Close MonitoredObj=Line.FU_03552511_03552511A RatedCurrent=30 SwitchedTerm=2
New Fuse.Fuse_03552514_03552514A Action=Close MonitoredObj=Line.FU_03552514_03552514A RatedCurrent=150 SwitchedTerm=2
New Fuse.Fuse_03552547_03552547A Action=Close MonitoredObj=Line.FU_03552547_03552547A RatedCurrent=40 SwitchedTerm=2
New Fuse.Fuse_03552553_03552553A Action=Close MonitoredObj=Line.FU_03552553_03552553A RatedCurrent=125 SwitchedTerm=2
New Fuse.Fuse_03552555_03552555A Action=Close MonitoredObj=Line.FU_03552555_03552555A RatedCurrent=50 SwitchedTerm=2
New Fuse.Fuse_03552571_03552571A Action=Close MonitoredObj=Line.FU_03552571_03552571A RatedCurrent=15 SwitchedTerm=2
New Fuse.Fuse_03552578_03552578A Action=Close MonitoredObj=Line.FU_03552578_03552578A RatedCurrent=80 SwitchedTerm=2
New Fuse.Fuse_03552584_03552584A Action=Close MonitoredObj=Line.FU_03552584_03552584A RatedCurrent=150 SwitchedTerm=2
New Fuse.Fuse_03552600_03552600A Action=Close MonitoredObj=Line.FU_03552600_03552600A RatedCurrent=15 SwitchedTerm=2
New Fuse.Fuse_03552605_03552605A Action=Close MonitoredObj=Line.FU_03552605_03552605A RatedCurrent=15 SwitchedTerm=2
New Fuse.Fuse_03552631_03552631A Action=Close MonitoredObj=Line.FU_03552631_03552631A RatedCurrent=100 SwitchedTerm=2
New Fuse.Fuse_03552635_03552635A Action=Close MonitoredObj=Line.FU_03552635_03552635A RatedCurrent=30 SwitchedTerm=2
New Fuse.Fuse_03552639_03552639A Action=Close MonitoredObj=Line.FU_03552639_03552639A RatedCurrent=10 SwitchedTerm=2
New Fuse.Fuse_03552641_03552641A Action=Close MonitoredObj=Line.FU_03552641_03552641A RatedCurrent=15 SwitchedTerm=2
New Fuse.Fuse_03552644_03552644A Action=Close MonitoredObj=Line.FU_03552644_03552644A RatedCurrent=10 SwitchedTerm=2
New Fuse.Fuse_035529_035529A Action=Close MonitoredObj=Line.FU_035529_035529A RatedCurrent=15 SwitchedTerm=2
New Fuse.Fuse_035532_035532A Action=Close MonitoredObj=Line.FU_035532_035532A RatedCurrent=75 SwitchedTerm=2
New Fuse.Fuse_03553203_03553203A Action=Close MonitoredObj=Line.FU_03553203_03553203A RatedCurrent=25 SwitchedTerm=2
New Fuse.Fuse_03553207_03553207A Action=Close MonitoredObj=Line.FU_03553207_03553207A RatedCurrent=30 SwitchedTerm=2
New Fuse.Fuse_035533_035533A Action=Close MonitoredObj=Line.FU_035533_035533A RatedCurrent=75 SwitchedTerm=2
New Fuse.Fuse_03553307_03553307A Action=Close MonitoredObj=Line.FU_03553307_03553307A RatedCurrent=15 SwitchedTerm=2
New Fuse.Fuse_03553326_03553326A Action=Close MonitoredObj=Line.FU_03553326_03553326A RatedCurrent=30 SwitchedTerm=2
New Fuse.Fuse_03553337_03553337A Action=Close MonitoredObj=Line.FU_03553337_03553337A RatedCurrent=20 SwitchedTerm=2
New Fuse.Fuse_035536_035536A Action=Close MonitoredObj=Line.FU_035536_035536A RatedCurrent=15 SwitchedTerm=2
New Fuse.Fuse_035538_035538A Action=Close MonitoredObj=Line.FU_035538_035538A RatedCurrent=20 SwitchedTerm=2
New Fuse.Fuse_035540_035540A Action=Close MonitoredObj=Line.FU_035540_035540A RatedCurrent=15 SwitchedTerm=2
New Fuse.Fuse_035542_035542A Action=Close MonitoredObj=Line.FU_035542_035542A RatedCurrent=15 SwitchedTerm=2
New Fuse.Fuse_03554301_03554301A Action=Close MonitoredObj=Line.FU_03554301_03554301A RatedCurrent=15 SwitchedTerm=2
New Fuse.Fuse_03554401_03554401A Action=Close MonitoredObj=Line.FU_03554401_03554401A RatedCurrent=150 SwitchedTerm=2
New Fuse.Fuse_03554410_03554410A Action=Close MonitoredObj=Line.FU_03554410_03554410A RatedCurrent=15 SwitchedTerm=2
New Fuse.Fuse_03554414_03554414A Action=Close MonitoredObj=Line.FU_03554414_03554414A RatedCurrent=15 SwitchedTerm=2
New Fuse.Fuse_035548_035548A Action=Close MonitoredObj=Line.FU_035548_035548A RatedCurrent=75 SwitchedTerm=2
New Fuse.Fuse_03554806_03554806A Action=Close MonitoredObj=Line.FU_03554806_03554806A RatedCurrent=30 SwitchedTerm=2
New Fuse.Fuse_035549_035549A Action=Close MonitoredObj=Line.FU_035549_035549A RatedCurrent=80 SwitchedTerm=2
New Fuse.Fuse_03555_03555A Action=Close MonitoredObj=Line.FU_03555_03555A RatedCurrent=15 SwitchedTerm=2
New Fuse.Fuse_03555501_03555501A Action=Close MonitoredObj=Line.FU_03555501_03555501A RatedCurrent=15 SwitchedTerm=2
New Fuse.Fuse_03555601_03555601A Action=Close MonitoredObj=Line.FU_03555601_03555601A RatedCurrent=75 SwitchedTerm=2
New Fuse.Fuse_035557_035557A Action=Close MonitoredObj=Line.FU_035557_035557A RatedCurrent=15 SwitchedTerm=2
New Fuse.Fuse_0355906_0355906A Action=Close MonitoredObj=Line.FU_0355906_0355906A RatedCurrent=125 SwitchedTerm=2
New Fuse.Fuse_0355908_0355908A Action=Close MonitoredObj=Line.FU_0355908_0355908A RatedCurrent=60 SwitchedTerm=2
New Fuse.Fuse_0355921_0355921A Action=Close MonitoredObj=Line.FU_0355921_0355921A RatedCurrent=10 SwitchedTerm=2
New Fuse.Fuse_0355924_0355924A Action=Close MonitoredObj=Line.FU_0355924_0355924A RatedCurrent=15 SwitchedTerm=2
New Fuse.Fuse_0355930_0355930A Action=Close MonitoredObj=Line.FU_0355930_0355930A RatedCurrent=15 SwitchedTerm=2
New Fuse.Fuse_0355933_0355933A Action=Close MonitoredObj=Line.FU_0355933_0355933A RatedCurrent=15 SwitchedTerm=2
New Fuse.Fuse_0355939_0355939A Action=Close MonitoredObj=Line.FU_0355939_0355939A RatedCurrent=30 SwitchedTerm=2
New Fuse.Fuse_0355949_0355949A Action=Close MonitoredObj=Line.FU_0355949_0355949A RatedCurrent=15 SwitchedTerm=2
New Transformer.355_1686B Phases=1 Windings=2 Buses=[03551328.1 03551328A.1] Conns=[wye wye] kVs=[12  12] kVAs=[20000  20000]
New Transformer.ALPINE Phases=3 Windings=2 Buses=[SourceBus 0355] Conns=[wye wye] kVs=[12  12] kVAs=[20000  20000] sub=y
New Regcontrol.regSubstation transformer=ALPINE winding=2 vreg=121.2 band=2 ptratio=57.75 PTPhase=1
New Regcontrol.reg2 transformer=355_1686B winding=2 vreg=120 band=2 ptratio=57.75 PTPhase=1
New Capacitor.355_1385CW Phases=3 Bus1=03552577 Kvar=1350 Kv=12 Conn=wye states=1 Numsteps=20
New Capcontrol.capctrl_355_1385CW Element=line.03552576_03552577 Capacitor=355_1385CW Type=voltage CTRatio=100 OFFsetting=125 ONsetting=119 PTPhase=3 PTRatio=57.75 Vmax=123 Vmin=119 VoltOverride=TRUE
New XYCurve.vv_curve npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.Myeff npts=4 Xarray=[0.1         0.2         0.4           1] Yarray=[1  1  1  1]
New XYCurve.MyPvsT npts=4 Xarray=[0   25   75  100] Yarray=[1.2           1         0.8         0.6]
New Pvsystem.1PV_03551324 phases=2 kv=12 bus1=03551324.1.3 irradiance=1 Pmpp=11.88 kVA=11.88  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.2PV_0357902 phases=2 kv=12 bus1=0355201.2.3 irradiance=1 Pmpp=6.44 kVA=6.44  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.3PV_035543A phases=3 kv=12 bus1=035543A.1.2.3 irradiance=1 Pmpp=4.862 kVA=4.862  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.4PV_03554911 phases=1 kv=6.9282 bus1=03554911.3 irradiance=1 Pmpp=5.94 kVA=5.94  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.5PV_03554414A phases=2 kv=12 bus1=03554414A.1.3 irradiance=1 Pmpp=2.47 kVA=2.47  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.6PV_03554910 phases=1 kv=6.9282 bus1=03554910.3 irradiance=1 Pmpp=7.128 kVA=7.128  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.7PV_03554911 phases=1 kv=6.9282 bus1=03554911.3 irradiance=1 Pmpp=7.38 kVA=7.38  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.8PV_0355937 phases=2 kv=12 bus1=0355937.1.2 irradiance=1 Pmpp=8.424 kVA=8.424  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.9PV_03551356 phases=2 kv=12 bus1=03551356.2.3 irradiance=1 Pmpp=3.024 kVA=3.024  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.10PV_03555502 phases=2 kv=12 bus1=03555502.2.3 irradiance=1 Pmpp=4.73 kVA=4.73  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.11PV_03553335 phases=2 kv=12 bus1=03553335.1.2 irradiance=1 Pmpp=7.59 kVA=7.59  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.12PV_03553318 phases=2 kv=12 bus1=03553318.1.2 irradiance=1 Pmpp=8.64 kVA=8.64  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.13PV_0355929 phases=2 kv=12 bus1=0355929.1.2 irradiance=1 Pmpp=8.64 kVA=8.64  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.14PV_0355923 phases=2 kv=12 bus1=0355923.1.2 irradiance=1 Pmpp=8.64 kVA=8.64  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.15PV_03551330 phases=1 kv=6.9282 bus1=03551330.1 irradiance=1 Pmpp=2.86 kVA=2.86  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.16PV_03553602 phases=2 kv=12 bus1=03553602.1.3 irradiance=1 Pmpp=9.45 kVA=9.45  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.17PV_03553606 phases=2 kv=12 bus1=03553606.1.3 irradiance=1 Pmpp=3.136 kVA=3.136  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.18PV_03554906 phases=1 kv=6.9282 bus1=03554906.2 irradiance=1 Pmpp=9.68 kVA=9.68  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.19PV_03551388 phases=2 kv=12 bus1=03551388.2.3 irradiance=1 Pmpp=10.92 kVA=10.92  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.20PV_03555503 phases=2 kv=12 bus1=03555503.2.3 irradiance=1 Pmpp=4.6893 kVA=4.6893  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.21PV_03554910 phases=1 kv=6.9282 bus1=03554910.3 irradiance=1 Pmpp=6.8783 kVA=6.8783  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.22PV_03554916 phases=1 kv=6.9282 bus1=03554916.1 irradiance=1 Pmpp=6.3835 kVA=6.3835  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.23PV_03554906 phases=1 kv=6.9282 bus1=03554906.2 irradiance=1 Pmpp=9.0227 kVA=9.0227  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.24PV_03553605 phases=2 kv=12 bus1=03553605.1.3 irradiance=1 Pmpp=2.1435 kVA=2.1435  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.25PV_03551707 phases=2 kv=12 bus1=03551707.1.3 irradiance=1 Pmpp=11.7776 kVA=11.7776  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.26PV_0355926 phases=2 kv=12 bus1=0355926.1.2 irradiance=1 Pmpp=8.3783 kVA=8.3783  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.27PV_03551341 phases=2 kv=12 bus1=03551341.1.2 irradiance=1 Pmpp=5.4685 kVA=5.4685  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.28PV_03551343 phases=2 kv=12 bus1=03551343.1.2 irradiance=1 Pmpp=7.9863 kVA=7.9863  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_001 phases=2 kv=12 bus1=03552554.2.3 irradiance=1 Pmpp=11.88 kVA=11.88  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_002 phases=1 kv=6.9282 bus1=035510A.1 irradiance=1 Pmpp=6.44 kVA=6.44  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_003 phases=2 kv=12 bus1=0355921.1.2 irradiance=1 Pmpp=4.862 kVA=4.862  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_004 phases=2 kv=12 bus1=03554006.1.2 irradiance=1 Pmpp=5.94 kVA=5.94  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_005 phases=2 kv=12 bus1=03553342.1.2 irradiance=1 Pmpp=2.47 kVA=2.47  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_006 phases=3 kv=12 bus1=03552580.1.2.3 irradiance=1 Pmpp=7.128 kVA=7.128  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_007 phases=3 kv=12 bus1=035521.1.2.3 irradiance=1 Pmpp=7.38 kVA=7.38  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_008 phases=3 kv=12 bus1=035531.1.2.3 irradiance=1 Pmpp=8.424 kVA=8.424  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_009 phases=2 kv=12 bus1=03552901.2.3 irradiance=1 Pmpp=3.024 kVA=3.024  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_010 phases=3 kv=12 bus1=03552587.1.2.3 irradiance=1 Pmpp=4.73 kVA=4.73  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_011 phases=3 kv=12 bus1=03551306.1.2.3 irradiance=1 Pmpp=7.59 kVA=7.59  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_012 phases=2 kv=12 bus1=0355904.1.2 irradiance=1 Pmpp=8.64 kVA=8.64  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_013 phases=3 kv=12 bus1=03552601.1.2.3 irradiance=1 Pmpp=8.64 kVA=8.64  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_014 phases=2 kv=12 bus1=03551709A.1.3 irradiance=1 Pmpp=8.64 kVA=8.64  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_015 phases=2 kv=12 bus1=03553801.2.3 irradiance=1 Pmpp=2.86 kVA=2.86  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_016 phases=2 kv=12 bus1=03554007.1.2 irradiance=1 Pmpp=9.45 kVA=9.45  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_017 phases=3 kv=12 bus1=03552591 irradiance=1 Pmpp=3.136 kVA=3.136  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_018 phases=2 kv=12 bus1=03554414.1.3 irradiance=1 Pmpp=9.68 kVA=9.68  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_019 phases=2 kv=12 bus1=03552636.1.2 irradiance=1 Pmpp=10.92 kVA=10.92  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_020 phases=2 kv=12 bus1=03553340.1.2 irradiance=1 Pmpp=4.6893 kVA=4.6893  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_021 phases=2 kv=12 bus1=03553204.2.3 irradiance=1 Pmpp=6.8783 kVA=6.8783  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_022 phases=3 kv=12 bus1=03552545.1.2.3 irradiance=1 Pmpp=6.3835 kVA=6.3835  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_023 phases=2 kv=12 bus1=03553314.1.2 irradiance=1 Pmpp=9.0227 kVA=9.0227  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_024 phases=1 kv=6.9282 bus1=0355908A.1 irradiance=1 Pmpp=2.1435 kVA=2.1435  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_025 phases=3 kv=12 bus1=035544.1.2.3 irradiance=1 Pmpp=11.7776 kVA=11.7776  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_026 phases=3 kv=12 bus1=035537.1.2.3 irradiance=1 Pmpp=8.3783 kVA=8.3783  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_027 phases=2 kv=12 bus1=03552641A.1.2 irradiance=1 Pmpp=5.4685 kVA=5.4685  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_028 phases=2 kv=12 bus1=03551381.2.3 irradiance=1 Pmpp=7.9863 kVA=7.9863  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_029 phases=2 kv=12 bus1=03553337A.1.2 irradiance=1 Pmpp=11.88 kVA=11.88  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_030 phases=2 kv=12 bus1=03554415.1.3 irradiance=1 Pmpp=6.44 kVA=6.44  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_031 phases=2 kv=12 bus1=0355949A.2.3 irradiance=1 Pmpp=4.862 kVA=4.862  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_032 phases=2 kv=12 bus1=03553806.2.3 irradiance=1 Pmpp=5.94 kVA=5.94  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_033 phases=2 kv=12 bus1=03552631A.1.2 irradiance=1 Pmpp=2.47 kVA=2.47  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_034 phases=2 kv=12 bus1=03552571A.2.3 irradiance=1 Pmpp=7.128 kVA=7.128  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_035 phases=2 kv=12 bus1=03554901.1.2 irradiance=1 Pmpp=7.38 kVA=7.38  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_036 phases=3 kv=12 bus1=035549A.1.2.3 irradiance=1 Pmpp=8.424 kVA=8.424  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_037 phases=2 kv=12 bus1=03554416.1.3 irradiance=1 Pmpp=3.024 kVA=3.024  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_038 phases=2 kv=12 bus1=03553805.2.3 irradiance=1 Pmpp=4.73 kVA=4.73  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_039 phases=1 kv=6.9282 bus1=03552535.1 irradiance=1 Pmpp=7.59 kVA=7.59  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_040 phases=3 kv=12 bus1=03551321.1.2.3 irradiance=1 Pmpp=8.64 kVA=8.64  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_041 phases=2 kv=12 bus1=03555501A.2.3 irradiance=1 Pmpp=8.64 kVA=8.64  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_042 phases=2 kv=12 bus1=0355920.1.2 irradiance=1 Pmpp=8.64 kVA=8.64  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_043 phases=2 kv=12 bus1=035533A.1.2 irradiance=1 Pmpp=2.86 kVA=2.86  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_044 phases=3 kv=12 bus1=035516.1.2.3 irradiance=1 Pmpp=9.45 kVA=9.45  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_045 phases=2 kv=12 bus1=0355933.1.2 irradiance=1 Pmpp=3.136 kVA=3.136  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_046 phases=2 kv=12 bus1=03553310.1.2 irradiance=1 Pmpp=9.68 kVA=9.68  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_047 phases=3 kv=12 bus1=035553.1.2.3 irradiance=1 Pmpp=10.92 kVA=10.92  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_048 phases=3 kv=12 bus1=035536.1.2.3 irradiance=1 Pmpp=4.6893 kVA=4.6893  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_049 phases=2 kv=12 bus1=03553326A.1.2 irradiance=1 Pmpp=6.8783 kVA=6.8783  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_050 phases=3 kv=12 bus1=03554406.1.2.3 irradiance=1 Pmpp=6.3835 kVA=6.3835  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_051 phases=3 kv=12 bus1=03555601.1.2.3 irradiance=1 Pmpp=9.0227 kVA=9.0227  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_052 phases=2 kv=12 bus1=03552632.1.2 irradiance=1 Pmpp=2.1435 kVA=2.1435  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_053 phases=2 kv=12 bus1=03551379.2.3 irradiance=1 Pmpp=11.7776 kVA=11.7776  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_054 phases=2 kv=12 bus1=0355928.1.2 irradiance=1 Pmpp=8.3783 kVA=8.3783  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_055 phases=3 kv=12 bus1=03554.1.2.3 irradiance=1 Pmpp=5.4685 kVA=5.4685  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_056 phases=2 kv=12 bus1=03551380.2.3 irradiance=1 Pmpp=7.9863 kVA=7.9863  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_057 phases=2 kv=12 bus1=03555A.2.3 irradiance=1 Pmpp=11.88 kVA=11.88  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_058 phases=3 kv=12 bus1=035548.1.2.3 irradiance=1 Pmpp=6.44 kVA=6.44  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_059 phases=1 kv=6.9282 bus1=03552537.2 irradiance=1 Pmpp=4.862 kVA=4.862  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_060 phases=3 kv=12 bus1=03555601A.1.2.3 irradiance=1 Pmpp=5.94 kVA=5.94  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_061 phases=2 kv=12 bus1=03554801.1.2 irradiance=1 Pmpp=2.47 kVA=2.47  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_062 phases=2 kv=12 bus1=035532A.2.3 irradiance=1 Pmpp=7.128 kVA=7.128  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_063 phases=2 kv=12 bus1=03551365.1.3 irradiance=1 Pmpp=7.38 kVA=7.38  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_064 phases=2 kv=12 bus1=03551337A.1.2 irradiance=1 Pmpp=8.424 kVA=8.424  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_065 phases=3 kv=12 bus1=03552580A.1.2.3 irradiance=1 Pmpp=3.024 kVA=3.024  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_066 phases=3 kv=12 bus1=03552599.1.2.3 irradiance=1 Pmpp=4.73 kVA=4.73  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_067 phases=1 kv=6.9282 bus1=03552613.2 irradiance=1 Pmpp=7.59 kVA=7.59  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_068 phases=1 kv=6.9282 bus1=0355915.1 irradiance=1 Pmpp=8.64 kVA=8.64  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_069 phases=2 kv=12 bus1=0355930A.1.2 irradiance=1 Pmpp=8.64 kVA=8.64  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_070 phases=1 kv=6.9282 bus1=03554407.3 irradiance=1 Pmpp=8.64 kVA=8.64  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_071 phases=1 kv=6.9282 bus1=0355916.1 irradiance=1 Pmpp=2.86 kVA=2.86  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_072 phases=3 kv=12 bus1=035546A.1.2.3 irradiance=1 Pmpp=9.45 kVA=9.45  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_073 phases=3 kv=12 bus1=035529.1.2.3 irradiance=1 Pmpp=3.136 kVA=3.136  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_074 phases=2 kv=12 bus1=03553334.1.2 irradiance=1 Pmpp=9.68 kVA=9.68  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_075 phases=2 kv=12 bus1=0355931.1.2 irradiance=1 Pmpp=10.92 kVA=10.92  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_076 phases=1 kv=6.9282 bus1=03552537A.2 irradiance=1 Pmpp=4.6893 kVA=4.6893  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_077 phases=3 kv=12 bus1=035514.1.2.3 irradiance=1 Pmpp=6.8783 kVA=6.8783  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_078 phases=2 kv=12 bus1=0355933A.1.2 irradiance=1 Pmpp=6.3835 kVA=6.3835  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_079 phases=2 kv=12 bus1=03552633.1.2 irradiance=1 Pmpp=9.0227 kVA=9.0227  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_080 phases=3 kv=12 bus1=03552600.1.2.3 irradiance=1 Pmpp=2.1435 kVA=2.1435  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_081 phases=1 kv=6.9282 bus1=03552543.3 irradiance=1 Pmpp=11.7776 kVA=11.7776  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_082 phases=2 kv=12 bus1=03551706.1.3 irradiance=1 Pmpp=8.3783 kVA=8.3783  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_083 phases=3 kv=12 bus1=035551.1.2.3 irradiance=1 Pmpp=5.4685 kVA=5.4685  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_084 phases=2 kv=12 bus1=03551308A.1.3 irradiance=1 Pmpp=7.9863 kVA=7.9863  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_085 phases=1 kv=6.9282 bus1=03552526.1 irradiance=1 Pmpp=11.88 kVA=11.88  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_086 phases=2 kv=12 bus1=03552634.1.2 irradiance=1 Pmpp=6.44 kVA=6.44  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_087 phases=2 kv=12 bus1=03552518.1.2 irradiance=1 Pmpp=4.862 kVA=4.862  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_088 phases=2 kv=12 bus1=0355934.1.2 irradiance=1 Pmpp=5.94 kVA=5.94  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_089 phases=2 kv=12 bus1=03553317.1.2 irradiance=1 Pmpp=2.47 kVA=2.47  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_090 phases=3 kv=12 bus1=03551306A.1.2.3 irradiance=1 Pmpp=7.128 kVA=7.128  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_091 phases=3 kv=12 bus1=03553207.1.2.3 irradiance=1 Pmpp=7.38 kVA=7.38  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_092 phases=3 kv=12 bus1=035527A.1.2.3 irradiance=1 Pmpp=8.424 kVA=8.424  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_093 phases=2 kv=12 bus1=03553312.1.2 irradiance=1 Pmpp=3.024 kVA=3.024  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_094 phases=2 kv=12 bus1=03553330.1.2 irradiance=1 Pmpp=4.73 kVA=4.73  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_095 phases=2 kv=12 bus1=0355947.1.2 irradiance=1 Pmpp=7.59 kVA=7.59  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_096 phases=3 kv=12 bus1=035560.1.2.3 irradiance=1 Pmpp=8.64 kVA=8.64  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_097 phases=2 kv=12 bus1=03551319.1.3 irradiance=1 Pmpp=8.64 kVA=8.64  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_098 phases=3 kv=12 bus1=03552600A.1.2.3 irradiance=1 Pmpp=8.64 kVA=8.64  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_099 phases=1 kv=6.9282 bus1=03552541A.3 irradiance=1 Pmpp=2.86 kVA=2.86  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_100 phases=2 kv=12 bus1=03551311.1.3 irradiance=1 Pmpp=9.45 kVA=9.45  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_101 phases=2 kv=12 bus1=035513A.1.3 irradiance=1 Pmpp=3.136 kVA=3.136  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_102 phases=3 kv=12 bus1=03552598.1.2.3 irradiance=1 Pmpp=9.68 kVA=9.68  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_103 phases=2 kv=12 bus1=0355936.1.2 irradiance=1 Pmpp=10.92 kVA=10.92  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_104 phases=2 kv=12 bus1=03553344.1.2 irradiance=1 Pmpp=4.6893 kVA=4.6893  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_105 phases=3 kv=12 bus1=035524A.1.2.3 irradiance=1 Pmpp=6.8783 kVA=6.8783  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_106 phases=1 kv=6.9282 bus1=03552527.1 irradiance=1 Pmpp=6.3835 kVA=6.3835  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_107 phases=3 kv=12 bus1=035526.1.2.3 irradiance=1 Pmpp=9.0227 kVA=9.0227  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_108 phases=3 kv=12 bus1=035550.1.2.3 irradiance=1 Pmpp=2.1435 kVA=2.1435  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_109 phases=3 kv=12 bus1=03552629 irradiance=1 Pmpp=11.7776 kVA=11.7776  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_110 phases=1 kv=6.9282 bus1=03554914.1 irradiance=1 Pmpp=8.3783 kVA=8.3783  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_111 phases=1 kv=6.9282 bus1=03552623.1 irradiance=1 Pmpp=5.4685 kVA=5.4685  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_112 phases=2 kv=12 bus1=03551335.1.2 irradiance=1 Pmpp=7.9863 kVA=7.9863  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_113 phases=2 kv=12 bus1=03553319.1.2 irradiance=1 Pmpp=11.88 kVA=11.88  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_114 phases=3 kv=12 bus1=03552584A.1.2.3 irradiance=1 Pmpp=6.44 kVA=6.44  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_115 phases=2 kv=12 bus1=0355949.2.3 irradiance=1 Pmpp=4.862 kVA=4.862  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_116 phases=2 kv=12 bus1=03553336.1.2 irradiance=1 Pmpp=5.94 kVA=5.94  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_117 phases=3 kv=12 bus1=03552510.1.2.3 irradiance=1 Pmpp=2.47 kVA=2.47  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_118 phases=2 kv=12 bus1=0355940.1.2 irradiance=1 Pmpp=7.128 kVA=7.128  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_119 phases=2 kv=12 bus1=03551378.2.3 irradiance=1 Pmpp=7.38 kVA=7.38  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_120 phases=2 kv=12 bus1=03552561.2.3 irradiance=1 Pmpp=8.424 kVA=8.424  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_121 phases=2 kv=12 bus1=0355503.2.3 irradiance=1 Pmpp=3.024 kVA=3.024  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_122 phases=2 kv=12 bus1=03554807.1.2 irradiance=1 Pmpp=4.73 kVA=4.73  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_123 phases=2 kv=12 bus1=03551337.1.2 irradiance=1 Pmpp=7.59 kVA=7.59  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_124 phases=3 kv=12 bus1=035555.1.2.3 irradiance=1 Pmpp=8.64 kVA=8.64  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_125 phases=2 kv=12 bus1=03553339.1.2 irradiance=1 Pmpp=8.64 kVA=8.64  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_126 phases=2 kv=12 bus1=03551712.1.3 irradiance=1 Pmpp=8.64 kVA=8.64  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_127 phases=2 kv=12 bus1=03551315.1.3 irradiance=1 Pmpp=2.86 kVA=2.86  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_128 phases=2 kv=12 bus1=03552569.2.3 irradiance=1 Pmpp=9.45 kVA=9.45  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_129 phases=2 kv=12 bus1=0355941.1.2 irradiance=1 Pmpp=3.136 kVA=3.136  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_130 phases=2 kv=12 bus1=03551353.2.3 irradiance=1 Pmpp=9.68 kVA=9.68  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_131 phases=2 kv=12 bus1=03551709.1.3 irradiance=1 Pmpp=10.92 kVA=10.92  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_132 phases=2 kv=12 bus1=03551361.2.3 irradiance=1 Pmpp=4.6893 kVA=4.6893  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_133 phases=3 kv=12 bus1=03557.1.2.3 irradiance=1 Pmpp=6.8783 kVA=6.8783  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_134 phases=2 kv=12 bus1=03551317.2.3 irradiance=1 Pmpp=6.3835 kVA=6.3835  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_135 phases=3 kv=12 bus1=035524.1.2.3 irradiance=1 Pmpp=9.0227 kVA=9.0227  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_136 phases=1 kv=6.9282 bus1=03552620.2 irradiance=1 Pmpp=2.1435 kVA=2.1435  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_137 phases=2 kv=12 bus1=0355903.1.2 irradiance=1 Pmpp=11.7776 kVA=11.7776  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_138 phases=2 kv=12 bus1=03552605.1.3 irradiance=1 Pmpp=8.3783 kVA=8.3783  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_139 phases=3 kv=12 bus1=03551320.1.2.3 irradiance=1 Pmpp=5.4685 kVA=5.4685  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_140 phases=2 kv=12 bus1=03553304.1.2 irradiance=1 Pmpp=7.9863 kVA=7.9863  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_141 phases=3 kv=12 bus1=03554301.1.2.3 irradiance=1 Pmpp=11.88 kVA=11.88  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_142 phases=3 kv=12 bus1=03555603 irradiance=1 Pmpp=6.44 kVA=6.44  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_143 phases=2 kv=12 bus1=03554003.1.2 irradiance=1 Pmpp=4.862 kVA=4.862  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_144 phases=2 kv=12 bus1=035554.1.2 irradiance=1 Pmpp=5.94 kVA=5.94  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_145 phases=3 kv=12 bus1=03553.1.2.3 irradiance=1 Pmpp=2.47 kVA=2.47  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_146 phases=2 kv=12 bus1=035536A.1.3 irradiance=1 Pmpp=7.128 kVA=7.128  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_147 phases=3 kv=12 bus1=035538.1.2.3 irradiance=1 Pmpp=7.38 kVA=7.38  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_148 phases=2 kv=12 bus1=03553332.1.2 irradiance=1 Pmpp=8.424 kVA=8.424  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_149 phases=3 kv=12 bus1=03552A.1.2.3 irradiance=1 Pmpp=3.024 kVA=3.024  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_150 phases=3 kv=12 bus1=035534.1.2.3 irradiance=1 Pmpp=4.73 kVA=4.73  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_151 phases=1 kv=6.9282 bus1=0355909.1 irradiance=1 Pmpp=7.59 kVA=7.59  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_152 phases=2 kv=12 bus1=0355939A.1.2 irradiance=1 Pmpp=8.64 kVA=8.64  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_153 phases=2 kv=12 bus1=0355939.1.2 irradiance=1 Pmpp=8.64 kVA=8.64  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_154 phases=2 kv=12 bus1=03551362.2.3 irradiance=1 Pmpp=8.64 kVA=8.64  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_155 phases=1 kv=6.9282 bus1=03552534.1 irradiance=1 Pmpp=2.86 kVA=2.86  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_156 phases=2 kv=12 bus1=03551301.1.3 irradiance=1 Pmpp=9.45 kVA=9.45  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_157 phases=3 kv=12 bus1=03552511A.1.2.3 irradiance=1 Pmpp=3.136 kVA=3.136  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_158 phases=2 kv=12 bus1=03554803.1.2 irradiance=1 Pmpp=9.68 kVA=9.68  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_159 phases=2 kv=12 bus1=03553208.1.3 irradiance=1 Pmpp=10.92 kVA=10.92  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_160 phases=3 kv=12 bus1=035522.1.2.3 irradiance=1 Pmpp=4.6893 kVA=4.6893  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_161 phases=2 kv=12 bus1=03553608.1.3 irradiance=1 Pmpp=6.8783 kVA=6.8783  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_162 phases=2 kv=12 bus1=035530.1.3 irradiance=1 Pmpp=6.3835 kVA=6.3835  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_163 phases=2 kv=12 bus1=03553316.1.2 irradiance=1 Pmpp=9.0227 kVA=9.0227  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_164 phases=3 kv=12 bus1=03554401A.1.2.3 irradiance=1 Pmpp=2.1435 kVA=2.1435  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_165 phases=2 kv=12 bus1=03554002.1.2 irradiance=1 Pmpp=11.7776 kVA=11.7776  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_166 phases=2 kv=12 bus1=03551309.1.3 irradiance=1 Pmpp=8.3783 kVA=8.3783  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_167 phases=2 kv=12 bus1=03551705.1.3 irradiance=1 Pmpp=5.4685 kVA=5.4685  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_168 phases=2 kv=12 bus1=03553203.2.3 irradiance=1 Pmpp=7.9863 kVA=7.9863  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_169 phases=2 kv=12 bus1=03551349.2.3 irradiance=1 Pmpp=11.88 kVA=11.88  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_170 phases=2 kv=12 bus1=03551802.2.3 irradiance=1 Pmpp=6.44 kVA=6.44  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_171 phases=2 kv=12 bus1=03553313.1.2 irradiance=1 Pmpp=4.862 kVA=4.862  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_172 phases=3 kv=12 bus1=03552590 irradiance=1 Pmpp=5.94 kVA=5.94  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_173 phases=2 kv=12 bus1=03551383A.2.3 irradiance=1 Pmpp=2.47 kVA=2.47  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_174 phases=3 kv=12 bus1=03554903.1.2.3 irradiance=1 Pmpp=7.128 kVA=7.128  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_175 phases=1 kv=6.9282 bus1=03554913.1 irradiance=1 Pmpp=7.38 kVA=7.38  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_176 phases=1 kv=6.9282 bus1=03554904.2 irradiance=1 Pmpp=8.424 kVA=8.424  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_177 phases=1 kv=6.9282 bus1=03552507.3 irradiance=1 Pmpp=3.024 kVA=3.024  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_178 phases=3 kv=12 bus1=03551.1.2.3 irradiance=1 Pmpp=4.73 kVA=4.73  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_179 phases=2 kv=12 bus1=0355501.2.3 irradiance=1 Pmpp=7.59 kVA=7.59  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_180 phases=3 kv=12 bus1=03552502A.1.2.3 irradiance=1 Pmpp=8.64 kVA=8.64  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_181 phases=2 kv=12 bus1=03551701.1.3 irradiance=1 Pmpp=8.64 kVA=8.64  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_182 phases=3 kv=12 bus1=03552.1.2.3 irradiance=1 Pmpp=8.64 kVA=8.64  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_183 phases=2 kv=12 bus1=0355902.1.2 irradiance=1 Pmpp=2.86 kVA=2.86  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_184 phases=2 kv=12 bus1=03554304.2.3 irradiance=1 Pmpp=9.45 kVA=9.45  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_185 phases=3 kv=12 bus1=03552503A.1.2.3 irradiance=1 Pmpp=3.136 kVA=3.136  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_186 phases=2 kv=12 bus1=035528.1.3 irradiance=1 Pmpp=9.68 kVA=9.68  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_187 phases=2 kv=12 bus1=03551382.2.3 irradiance=1 Pmpp=10.92 kVA=10.92  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_188 phases=3 kv=12 bus1=035556.1.2.3 irradiance=1 Pmpp=4.6893 kVA=4.6893  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_189 phases=1 kv=6.9282 bus1=03552528.1 irradiance=1 Pmpp=6.8783 kVA=6.8783  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_190 phases=2 kv=12 bus1=03553305.1.2 irradiance=1 Pmpp=6.3835 kVA=6.3835  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_191 phases=2 kv=12 bus1=03551350A.2.3 irradiance=1 Pmpp=9.0227 kVA=9.0227  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_192 phases=1 kv=6.9282 bus1=03552626.1 irradiance=1 Pmpp=2.1435 kVA=2.1435  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_193 phases=2 kv=12 bus1=0355921A.1.2 irradiance=1 Pmpp=11.7776 kVA=11.7776  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_194 phases=2 kv=12 bus1=035523.1.3 irradiance=1 Pmpp=8.3783 kVA=8.3783  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_195 phases=3 kv=12 bus1=035512.1.2.3 irradiance=1 Pmpp=5.4685 kVA=5.4685  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_196 phases=2 kv=12 bus1=03551326.1.2 irradiance=1 Pmpp=7.9863 kVA=7.9863  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_197 phases=2 kv=12 bus1=0355906A.1.2 irradiance=1 Pmpp=11.88 kVA=11.88  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_198 phases=2 kv=12 bus1=03552501.1.3 irradiance=1 Pmpp=6.44 kVA=6.44  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_199 phases=2 kv=12 bus1=03555702.1.3 irradiance=1 Pmpp=4.862 kVA=4.862  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_200 phases=3 kv=12 bus1=035558 irradiance=1 Pmpp=5.94 kVA=5.94  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_201 phases=3 kv=12 bus1=03552514.1.2.3 irradiance=1 Pmpp=2.47 kVA=2.47  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_202 phases=2 kv=12 bus1=03553341.1.2 irradiance=1 Pmpp=7.128 kVA=7.128  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_203 phases=2 kv=12 bus1=035520A.1.3 irradiance=1 Pmpp=7.38 kVA=7.38  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_204 phases=2 kv=12 bus1=035517A.1.3 irradiance=1 Pmpp=8.424 kVA=8.424  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_205 phases=1 kv=6.9282 bus1=03552612.2 irradiance=1 Pmpp=3.024 kVA=3.024  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_206 phases=2 kv=12 bus1=03553203A.2.3 irradiance=1 Pmpp=4.73 kVA=4.73  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_207 phases=2 kv=12 bus1=03551383.2.3 irradiance=1 Pmpp=7.59 kVA=7.59  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_208 phases=2 kv=12 bus1=03551340.1.2 irradiance=1 Pmpp=8.64 kVA=8.64  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_209 phases=2 kv=12 bus1=0355907.1.2 irradiance=1 Pmpp=8.64 kVA=8.64  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_210 phases=3 kv=12 bus1=035535.1.2.3 irradiance=1 Pmpp=8.64 kVA=8.64  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_211 phases=2 kv=12 bus1=03551342.1.2 irradiance=1 Pmpp=2.86 kVA=2.86  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_212 phases=2 kv=12 bus1=03551201.1.3 irradiance=1 Pmpp=9.45 kVA=9.45  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_213 phases=1 kv=6.9282 bus1=035511.1 irradiance=1 Pmpp=3.136 kVA=3.136  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_214 phases=2 kv=12 bus1=03553307.1.2 irradiance=1 Pmpp=9.68 kVA=9.68  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_215 phases=2 kv=12 bus1=0355301.2.3 irradiance=1 Pmpp=10.92 kVA=10.92  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_216 phases=2 kv=12 bus1=03553325.1.2 irradiance=1 Pmpp=4.6893 kVA=4.6893  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_217 phases=2 kv=12 bus1=03551302.1.3 irradiance=1 Pmpp=6.8783 kVA=6.8783  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_218 phases=3 kv=12 bus1=03551308.1.2.3 irradiance=1 Pmpp=6.3835 kVA=6.3835  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_219 phases=2 kv=12 bus1=03551368.2.3 irradiance=1 Pmpp=9.0227 kVA=9.0227  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_220 phases=1 kv=6.9282 bus1=03552558.2 irradiance=1 Pmpp=2.1435 kVA=2.1435  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_221 phases=3 kv=12 bus1=03552583.1.2.3 irradiance=1 Pmpp=11.7776 kVA=11.7776  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_222 phases=2 kv=12 bus1=0355505.2.3 irradiance=1 Pmpp=8.3783 kVA=8.3783  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_223 phases=3 kv=12 bus1=035517.1.2.3 irradiance=1 Pmpp=5.4685 kVA=5.4685  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_224 phases=2 kv=12 bus1=03554410.1.3 irradiance=1 Pmpp=7.9863 kVA=7.9863  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_225 phases=3 kv=12 bus1=03559.1.2.3 irradiance=1 Pmpp=11.88 kVA=11.88  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_226 phases=1 kv=6.9282 bus1=03552595.3 irradiance=1 Pmpp=6.44 kVA=6.44  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_227 phases=1 kv=6.9282 bus1=03552615.1 irradiance=1 Pmpp=4.862 kVA=4.862  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_228 phases=1 kv=6.9282 bus1=03552542.3 irradiance=1 Pmpp=5.94 kVA=5.94  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_229 phases=1 kv=6.9282 bus1=03552541.3 irradiance=1 Pmpp=2.47 kVA=2.47  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_230 phases=2 kv=12 bus1=03552562.2.3 irradiance=1 Pmpp=7.128 kVA=7.128  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_231 phases=3 kv=12 bus1=03552609.1.2.3 irradiance=1 Pmpp=7.38 kVA=7.38  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_232 phases=2 kv=12 bus1=03553802.2.3 irradiance=1 Pmpp=8.424 kVA=8.424  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_233 phases=3 kv=12 bus1=035527.1.2.3 irradiance=1 Pmpp=3.024 kVA=3.024  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_234 phases=1 kv=6.9282 bus1=03552522.2 irradiance=1 Pmpp=4.73 kVA=4.73  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_235 phases=2 kv=12 bus1=03551704.1.3 irradiance=1 Pmpp=7.59 kVA=7.59  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_236 phases=2 kv=12 bus1=03553315.1.2 irradiance=1 Pmpp=8.64 kVA=8.64  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_237 phases=2 kv=12 bus1=03551374.2.3 irradiance=1 Pmpp=8.64 kVA=8.64  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_238 phases=2 kv=12 bus1=03551601.2.3 irradiance=1 Pmpp=8.64 kVA=8.64  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_239 phases=3 kv=12 bus1=035542.1.2.3 irradiance=1 Pmpp=2.86 kVA=2.86  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_240 phases=1 kv=6.9282 bus1=03552557.2 irradiance=1 Pmpp=9.45 kVA=9.45  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_241 phases=2 kv=12 bus1=03551603.2.3 irradiance=1 Pmpp=3.136 kVA=3.136  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_242 phases=2 kv=12 bus1=03555501.2.3 irradiance=1 Pmpp=9.68 kVA=9.68  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_243 phases=2 kv=12 bus1=0355925.1.2 irradiance=1 Pmpp=10.92 kVA=10.92  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_244 phases=3 kv=12 bus1=035539.1.2.3 irradiance=1 Pmpp=4.6893 kVA=4.6893  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_245 phases=1 kv=6.9282 bus1=03552534A.1 irradiance=1 Pmpp=6.8783 kVA=6.8783  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_246 phases=3 kv=12 bus1=03552610.1.2.3 irradiance=1 Pmpp=6.3835 kVA=6.3835  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_247 phases=2 kv=12 bus1=03552605A.1.3 irradiance=1 Pmpp=9.0227 kVA=9.0227  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_248 phases=2 kv=12 bus1=03553301.1.2 irradiance=1 Pmpp=2.1435 kVA=2.1435  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_249 phases=2 kv=12 bus1=03551358.2.3 irradiance=1 Pmpp=11.7776 kVA=11.7776  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_250 phases=2 kv=12 bus1=03551372.2.3 irradiance=1 Pmpp=8.3783 kVA=8.3783  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_251 phases=2 kv=12 bus1=03551370.2.3 irradiance=1 Pmpp=5.4685 kVA=5.4685  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_252 phases=3 kv=12 bus1=03551325.1.2.3 irradiance=1 Pmpp=7.9863 kVA=7.9863  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_253 phases=1 kv=6.9282 bus1=03554408.3 irradiance=1 Pmpp=11.88 kVA=11.88  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_254 phases=2 kv=12 bus1=0355502.2.3 irradiance=1 Pmpp=6.44 kVA=6.44  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_255 phases=3 kv=12 bus1=03552585.1.2.3 irradiance=1 Pmpp=4.862 kVA=4.862  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_256 phases=2 kv=12 bus1=0355946.1.2 irradiance=1 Pmpp=5.94 kVA=5.94  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_257 phases=2 kv=12 bus1=03554302.2.3 irradiance=1 Pmpp=2.47 kVA=2.47  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_258 phases=2 kv=12 bus1=03553201.2.3 irradiance=1 Pmpp=7.128 kVA=7.128  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_259 phases=3 kv=12 bus1=03552547.1.2.3 irradiance=1 Pmpp=7.38 kVA=7.38  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_260 phases=2 kv=12 bus1=03553329.1.2 irradiance=1 Pmpp=8.424 kVA=8.424  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_261 phases=1 kv=6.9282 bus1=03552624.1 irradiance=1 Pmpp=3.024 kVA=3.024  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_262 phases=2 kv=12 bus1=03552635A.1.2 irradiance=1 Pmpp=4.73 kVA=4.73  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_263 phases=2 kv=12 bus1=03552564.2.3 irradiance=1 Pmpp=7.59 kVA=7.59  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_264 phases=2 kv=12 bus1=03551322.1.3 irradiance=1 Pmpp=8.64 kVA=8.64  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_265 phases=3 kv=12 bus1=03552579A.1.2.3 irradiance=1 Pmpp=8.64 kVA=8.64  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_266 phases=3 kv=12 bus1=03552578A.1.2.3 irradiance=1 Pmpp=8.64 kVA=8.64  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_267 phases=2 kv=12 bus1=03551357.2.3 irradiance=1 Pmpp=2.86 kVA=2.86  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_268 phases=1 kv=6.9282 bus1=03552549.3 irradiance=1 Pmpp=9.45 kVA=9.45  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_269 phases=2 kv=12 bus1=03554806.1.2 irradiance=1 Pmpp=3.136 kVA=3.136  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_270 phases=2 kv=12 bus1=03552567.2.3 irradiance=1 Pmpp=9.68 kVA=9.68  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_271 phases=2 kv=12 bus1=03551708.1.3 irradiance=1 Pmpp=10.92 kVA=10.92  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_272 phases=1 kv=6.9282 bus1=03552525.1 irradiance=1 Pmpp=4.6893 kVA=4.6893  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_273 phases=2 kv=12 bus1=03553331.1.2 irradiance=1 Pmpp=6.8783 kVA=6.8783  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_274 phases=1 kv=6.9282 bus1=03554907.3 irradiance=1 Pmpp=6.3835 kVA=6.3835  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_275 phases=2 kv=12 bus1=03551715.1.3 irradiance=1 Pmpp=9.0227 kVA=9.0227  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_276 phases=2 kv=12 bus1=035541.1.3 irradiance=1 Pmpp=2.1435 kVA=2.1435  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_277 phases=3 kv=12 bus1=035557.1.2.3 irradiance=1 Pmpp=11.7776 kVA=11.7776  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_278 phases=2 kv=12 bus1=03551339.1.2 irradiance=1 Pmpp=8.3783 kVA=8.3783  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_279 phases=2 kv=12 bus1=03551310.1.3 irradiance=1 Pmpp=5.4685 kVA=5.4685  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_280 phases=3 kv=12 bus1=03554402.1.2.3 irradiance=1 Pmpp=7.9863 kVA=7.9863  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_281 phases=2 kv=12 bus1=0355908.1.2 irradiance=1 Pmpp=11.88 kVA=11.88  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_282 phases=1 kv=6.9282 bus1=03552555A.2 irradiance=1 Pmpp=6.44 kVA=6.44  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_283 phases=2 kv=12 bus1=03551354.2.3 irradiance=1 Pmpp=4.862 kVA=4.862  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_284 phases=3 kv=12 bus1=03552589.1.2.3 irradiance=1 Pmpp=5.94 kVA=5.94  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_285 phases=2 kv=12 bus1=03552635.1.2 irradiance=1 Pmpp=2.47 kVA=2.47  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_286 phases=3 kv=12 bus1=03552573.1.2.3 irradiance=1 Pmpp=7.128 kVA=7.128  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_287 phases=2 kv=12 bus1=03551385A.2.3 irradiance=1 Pmpp=7.38 kVA=7.38  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_288 phases=3 kv=12 bus1=03552586.1.2.3 irradiance=1 Pmpp=8.424 kVA=8.424  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_289 phases=2 kv=12 bus1=03553804.2.3 irradiance=1 Pmpp=3.024 kVA=3.024  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_290 phases=2 kv=12 bus1=0355930.1.2 irradiance=1 Pmpp=4.73 kVA=4.73  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_291 phases=3 kv=12 bus1=03552604.1.2.3 irradiance=1 Pmpp=7.59 kVA=7.59  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_292 phases=1 kv=6.9282 bus1=03551331.1 irradiance=1 Pmpp=8.64 kVA=8.64  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_293 phases=2 kv=12 bus1=03551369.2.3 irradiance=1 Pmpp=8.64 kVA=8.64  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_294 phases=1 kv=6.9282 bus1=03552625.1 irradiance=1 Pmpp=8.64 kVA=8.64  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_295 phases=2 kv=12 bus1=03554802.1.2 irradiance=1 Pmpp=2.86 kVA=2.86  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_296 phases=2 kv=12 bus1=0355504.2.3 irradiance=1 Pmpp=9.45 kVA=9.45  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_297 phases=2 kv=12 bus1=03551327.1.2 irradiance=1 Pmpp=3.136 kVA=3.136  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_298 phases=2 kv=12 bus1=03551367A.2.3 irradiance=1 Pmpp=9.68 kVA=9.68  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_299 phases=2 kv=12 bus1=03551371.2.3 irradiance=1 Pmpp=10.92 kVA=10.92  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_300 phases=1 kv=6.9282 bus1=03551328A.1 irradiance=1 Pmpp=4.6893 kVA=4.6893  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_301 phases=3 kv=12 bus1=0355302.1.2.3 irradiance=1 Pmpp=6.8783 kVA=6.8783  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_302 phases=2 kv=12 bus1=03554804.1.2 irradiance=1 Pmpp=6.3835 kVA=6.3835  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_303 phases=3 kv=12 bus1=035559.1.2.3 irradiance=1 Pmpp=9.0227 kVA=9.0227  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_304 phases=2 kv=12 bus1=0355924.1.2 irradiance=1 Pmpp=2.1435 kVA=2.1435  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_305 phases=2 kv=12 bus1=03552574.2.3 irradiance=1 Pmpp=11.7776 kVA=11.7776  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_306 phases=2 kv=12 bus1=03551346.1.2 irradiance=1 Pmpp=8.3783 kVA=8.3783  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_307 phases=2 kv=12 bus1=03551350.2.3 irradiance=1 Pmpp=5.4685 kVA=5.4685  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_308 phases=2 kv=12 bus1=03553207A.1.3 irradiance=1 Pmpp=7.9863 kVA=7.9863  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_309 phases=3 kv=12 bus1=03552571.1.2.3 irradiance=1 Pmpp=11.88 kVA=11.88  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_310 phases=2 kv=12 bus1=035540A.1.2 irradiance=1 Pmpp=6.44 kVA=6.44  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_311 phases=3 kv=12 bus1=03552513.1.2.3 irradiance=1 Pmpp=4.862 kVA=4.862  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_312 phases=2 kv=12 bus1=03551702.1.3 irradiance=1 Pmpp=5.94 kVA=5.94  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_313 phases=2 kv=12 bus1=0355906.1.2 irradiance=1 Pmpp=2.47 kVA=2.47  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_314 phases=2 kv=12 bus1=03553323.1.2 irradiance=1 Pmpp=7.128 kVA=7.128  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_315 phases=1 kv=6.9282 bus1=03552538.2 irradiance=1 Pmpp=7.38 kVA=7.38  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_316 phases=1 kv=6.9282 bus1=03551329.1 irradiance=1 Pmpp=8.424 kVA=8.424  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_317 phases=3 kv=12 bus1=03551323.1.2.3 irradiance=1 Pmpp=3.024 kVA=3.024  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_318 phases=3 kv=12 bus1=035520.1.2.3 irradiance=1 Pmpp=4.73 kVA=4.73  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_319 phases=3 kv=12 bus1=035546.1.2.3 irradiance=1 Pmpp=7.59 kVA=7.59  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_320 phases=1 kv=6.9282 bus1=03554905.2 irradiance=1 Pmpp=8.64 kVA=8.64  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_321 phases=3 kv=12 bus1=035518.1.2.3 irradiance=1 Pmpp=8.64 kVA=8.64  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_322 phases=2 kv=12 bus1=03554301A.2.3 irradiance=1 Pmpp=8.64 kVA=8.64  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_323 phases=2 kv=12 bus1=03555703.1.3 irradiance=1 Pmpp=2.86 kVA=2.86  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_324 phases=3 kv=12 bus1=03552608.1.2.3 irradiance=1 Pmpp=9.45 kVA=9.45  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_325 phases=2 kv=12 bus1=035515.2.3 irradiance=1 Pmpp=3.136 kVA=3.136  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_326 phases=1 kv=6.9282 bus1=0355912.1 irradiance=1 Pmpp=9.68 kVA=9.68  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_327 phases=1 kv=6.9282 bus1=03552548.3 irradiance=1 Pmpp=10.92 kVA=10.92  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_328 phases=2 kv=12 bus1=0355945.1.2 irradiance=1 Pmpp=4.6893 kVA=4.6893  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_329 phases=2 kv=12 bus1=0355201.2.3 irradiance=1 Pmpp=6.8783 kVA=6.8783  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_330 phases=2 kv=12 bus1=0355952.2.3 irradiance=1 Pmpp=6.3835 kVA=6.3835  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_331 phases=2 kv=12 bus1=03553302.1.2 irradiance=1 Pmpp=9.0227 kVA=9.0227  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_332 phases=2 kv=12 bus1=035542A.1.3 irradiance=1 Pmpp=2.1435 kVA=2.1435  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_333 phases=2 kv=12 bus1=03551336.1.2 irradiance=1 Pmpp=11.7776 kVA=11.7776  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_334 phases=2 kv=12 bus1=03551373.2.3 irradiance=1 Pmpp=8.3783 kVA=8.3783  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_335 phases=2 kv=12 bus1=03551307.1.3 irradiance=1 Pmpp=5.4685 kVA=5.4685  EffCurve=Myeff P-TCurve=MyPvsT  
New Pvsystem.newPV_336 phases=2 kv=12 bus1=035547.2.3 irradiance=1 Pmpp=7.9863 kVA=7.9863  EffCurve=Myeff P-TCurve=MyPvsT  
New Load.l035511_X Phases=1 bus1=035511.1 Kv=6.9282 Kw=2.115 Model=1 Kvar=0.46751 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l035511_Y Phases=1 bus1=035511.2 Kv=6.9282 Kw=2.115 Model=1 Kvar=0.46751 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551001_X Phases=1 bus1=03551001.1 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551201_X Phases=1 bus1=03551201.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551201_Z Phases=1 bus1=03551201.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551202_X Phases=1 bus1=03551202.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551202_Y Phases=1 bus1=03551202.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551305_X Phases=1 bus1=03551305.1 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551305_Z Phases=1 bus1=03551305.3 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551303_X Phases=1 bus1=03551303.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551303_Z Phases=1 bus1=03551303.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551304_X Phases=1 bus1=03551304.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551304_Z Phases=1 bus1=03551304.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551392_X Phases=1 bus1=03551392.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551392_Z Phases=1 bus1=03551392.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551307_X Phases=1 bus1=03551307.1 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551307_Z Phases=1 bus1=03551307.3 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551309_X Phases=1 bus1=03551309.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551309_Z Phases=1 bus1=03551309.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551313_X Phases=1 bus1=03551313.1 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551313_Z Phases=1 bus1=03551313.3 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551312_X Phases=1 bus1=03551312.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551312_Z Phases=1 bus1=03551312.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551315_X Phases=1 bus1=03551315.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551315_Z Phases=1 bus1=03551315.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551367_Y Phases=1 bus1=03551367.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551367_Z Phases=1 bus1=03551367.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551316_Y Phases=1 bus1=03551316.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551316_Z Phases=1 bus1=03551316.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551317_Y Phases=1 bus1=03551317.2 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551317_Z Phases=1 bus1=03551317.3 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551319_X Phases=1 bus1=03551319.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551319_Z Phases=1 bus1=03551319.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551322_X Phases=1 bus1=03551322.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551322_Z Phases=1 bus1=03551322.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551324_X Phases=1 bus1=03551324.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551324_Z Phases=1 bus1=03551324.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551326_X Phases=1 bus1=03551326.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551326_Y Phases=1 bus1=03551326.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551348_Y Phases=1 bus1=03551348.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551348_Z Phases=1 bus1=03551348.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551330_X Phases=1 bus1=03551330.1 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=4 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551332_X Phases=1 bus1=03551332.1 Kv=6.9282 Kw=21.4087 Model=1 Kvar=4.7323 NumCust=5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551334_X Phases=1 bus1=03551334.1 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551334_Y Phases=1 bus1=03551334.2 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551345_X Phases=1 bus1=03551345.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551345_Y Phases=1 bus1=03551345.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551339_X Phases=1 bus1=03551339.1 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551339_Y Phases=1 bus1=03551339.2 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551338_X Phases=1 bus1=03551338.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551338_Y Phases=1 bus1=03551338.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551341_X Phases=1 bus1=03551341.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551341_Y Phases=1 bus1=03551341.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551344_X Phases=1 bus1=03551344.1 Kv=6.9282 Kw=5.3522 Model=1 Kvar=1.1831 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551344_Y Phases=1 bus1=03551344.2 Kv=6.9282 Kw=5.3522 Model=1 Kvar=1.1831 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551347_X Phases=1 bus1=03551347.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551347_Y Phases=1 bus1=03551347.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551349_Y Phases=1 bus1=03551349.2 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551349_Z Phases=1 bus1=03551349.3 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551355_Y Phases=1 bus1=03551355.2 Kv=6.9282 Kw=5.3522 Model=1 Kvar=1.1831 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551355_Z Phases=1 bus1=03551355.3 Kv=6.9282 Kw=5.3522 Model=1 Kvar=1.1831 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551357_Y Phases=1 bus1=03551357.2 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=3 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551357_Z Phases=1 bus1=03551357.3 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=3 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551360_Y Phases=1 bus1=03551360.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551360_Z Phases=1 bus1=03551360.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551364_Y Phases=1 bus1=03551364.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551364_Z Phases=1 bus1=03551364.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551363_Y Phases=1 bus1=03551363.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551363_Z Phases=1 bus1=03551363.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551366_X Phases=1 bus1=03551366.1 Kv=6.9282 Kw=5.3522 Model=1 Kvar=1.1831 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551366_Z Phases=1 bus1=03551366.3 Kv=6.9282 Kw=5.3522 Model=1 Kvar=1.1831 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551368_Y Phases=1 bus1=03551368.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551368_Z Phases=1 bus1=03551368.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551369_Y Phases=1 bus1=03551369.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551369_Z Phases=1 bus1=03551369.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551390_Y Phases=1 bus1=03551390.2 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551390_Z Phases=1 bus1=03551390.3 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551391_Y Phases=1 bus1=03551391.2 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551391_Z Phases=1 bus1=03551391.3 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551389_Y Phases=1 bus1=03551389.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551389_Z Phases=1 bus1=03551389.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551373_Y Phases=1 bus1=03551373.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551373_Z Phases=1 bus1=03551373.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551387_Y Phases=1 bus1=03551387.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551387_Z Phases=1 bus1=03551387.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551388_Y Phases=1 bus1=03551388.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551388_Z Phases=1 bus1=03551388.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551378_Y Phases=1 bus1=03551378.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551378_Z Phases=1 bus1=03551378.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551376_Y Phases=1 bus1=03551376.2 Kv=6.9282 Kw=5.3522 Model=1 Kvar=1.1831 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551376_Z Phases=1 bus1=03551376.3 Kv=6.9282 Kw=5.3522 Model=1 Kvar=1.1831 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551377_Y Phases=1 bus1=03551377.2 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551377_Z Phases=1 bus1=03551377.3 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551381_Y Phases=1 bus1=03551381.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551381_Z Phases=1 bus1=03551381.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551384_Y Phases=1 bus1=03551384.2 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551384_Z Phases=1 bus1=03551384.3 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551386_Y Phases=1 bus1=03551386.2 Kv=6.9282 Kw=21.3999 Model=1 Kvar=4.7303 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551386_Z Phases=1 bus1=03551386.3 Kv=6.9282 Kw=21.3999 Model=1 Kvar=4.7303 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551393_X Phases=1 bus1=03551393.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551393_Z Phases=1 bus1=03551393.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l035515_Y Phases=1 bus1=035515.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l035515_Z Phases=1 bus1=035515.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551602_Y Phases=1 bus1=03551602.2 Kv=6.9282 Kw=2.115 Model=1 Kvar=0.46751 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551602_Z Phases=1 bus1=03551602.3 Kv=6.9282 Kw=2.115 Model=1 Kvar=0.46751 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551604_Y Phases=1 bus1=03551604.2 Kv=6.9282 Kw=8.0198 Model=1 Kvar=1.7727 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551604_Z Phases=1 bus1=03551604.3 Kv=6.9282 Kw=8.0198 Model=1 Kvar=1.7727 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551605_Y Phases=1 bus1=03551605.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551605_Z Phases=1 bus1=03551605.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551707_X Phases=1 bus1=03551707.1 Kv=6.9282 Kw=5.3522 Model=1 Kvar=1.1831 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551707_Z Phases=1 bus1=03551707.3 Kv=6.9282 Kw=5.3522 Model=1 Kvar=1.1831 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551715_X Phases=1 bus1=03551715.1 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551715_Z Phases=1 bus1=03551715.3 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551716_X Phases=1 bus1=03551716.1 Kv=6.9282 Kw=16.0565 Model=1 Kvar=3.5492 NumCust=0 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551716_Z Phases=1 bus1=03551716.3 Kv=6.9282 Kw=16.0565 Model=1 Kvar=3.5492 NumCust=0 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551711_X Phases=1 bus1=03551711.1 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=4 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551711_Z Phases=1 bus1=03551711.3 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=3 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551712_X Phases=1 bus1=03551712.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551712_Z Phases=1 bus1=03551712.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551714_X Phases=1 bus1=03551714.1 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551714_Z Phases=1 bus1=03551714.3 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551713_X Phases=1 bus1=03551713.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551713_Z Phases=1 bus1=03551713.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551701_X Phases=1 bus1=03551701.1 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551701_Z Phases=1 bus1=03551701.3 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551801_X Phases=1 bus1=03551801.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=3 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551801_Z Phases=1 bus1=03551801.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=3 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551802_Y Phases=1 bus1=03551802.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551802_Z Phases=1 bus1=03551802.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551803_Y Phases=1 bus1=03551803.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03551803_Z Phases=1 bus1=03551803.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552001_X Phases=1 bus1=03552001.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552001_Z Phases=1 bus1=03552001.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l035523_X Phases=1 bus1=035523.1 Kv=6.9282 Kw=2.115 Model=1 Kvar=0.46751 NumCust=0 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l035523_Z Phases=1 bus1=035523.3 Kv=6.9282 Kw=2.115 Model=1 Kvar=0.46751 NumCust=0 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552501_X Phases=1 bus1=03552501.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552501_Z Phases=1 bus1=03552501.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552505_Y Phases=1 bus1=03552505.2 Kv=6.9282 Kw=32.1292 Model=1 Kvar=7.102 NumCust=29 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552507_Z Phases=1 bus1=03552507.3 Kv=6.9282 Kw=42.8223 Model=1 Kvar=9.4656 NumCust=30 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552509_X Phases=1 bus1=03552509.1 Kv=6.9282 Kw=42.8223 Model=1 Kvar=9.4656 NumCust=31 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552506_Y Phases=1 bus1=03552506.2 Kv=6.9282 Kw=32.1292 Model=1 Kvar=7.102 NumCust=25 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552508_Z Phases=1 bus1=03552508.3 Kv=6.9282 Kw=32.1292 Model=1 Kvar=7.102 NumCust=23 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552512 Phases=3 bus1=03552512 Kv=12 Kw=32.0791 Model=1 Kvar=9.4592 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552516_Z Phases=1 bus1=03552516.3 Kv=6.9282 Kw=42.8223 Model=1 Kvar=9.4656 NumCust=27 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552517_Z Phases=1 bus1=03552517.3 Kv=6.9282 Kw=21.3999 Model=1 Kvar=4.7303 NumCust=15 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552518_X Phases=1 bus1=03552518.1 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=4 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552518_Y Phases=1 bus1=03552518.2 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=4 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552519_Y Phases=1 bus1=03552519.2 Kv=6.9282 Kw=21.3999 Model=1 Kvar=4.7303 NumCust=5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552522_Y Phases=1 bus1=03552522.2 Kv=6.9282 Kw=21.3999 Model=1 Kvar=4.7303 NumCust=13 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552520_Y Phases=1 bus1=03552520.2 Kv=6.9282 Kw=21.3999 Model=1 Kvar=4.7303 NumCust=16 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552521_Y Phases=1 bus1=03552521.2 Kv=6.9282 Kw=21.3999 Model=1 Kvar=4.7303 NumCust=6 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552523_Y Phases=1 bus1=03552523.2 Kv=6.9282 Kw=21.3999 Model=1 Kvar=4.7303 NumCust=10 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552524_X Phases=1 bus1=03552524.1 Kv=6.9282 Kw=21.3999 Model=1 Kvar=4.7303 NumCust=5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552525_X Phases=1 bus1=03552525.1 Kv=6.9282 Kw=21.3999 Model=1 Kvar=4.7303 NumCust=7 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552526_X Phases=1 bus1=03552526.1 Kv=6.9282 Kw=21.4087 Model=1 Kvar=4.7323 NumCust=13 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552527_X Phases=1 bus1=03552527.1 Kv=6.9282 Kw=21.3999 Model=1 Kvar=4.7303 NumCust=19 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552528_X Phases=1 bus1=03552528.1 Kv=6.9282 Kw=21.3999 Model=1 Kvar=4.7303 NumCust=20 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552529_X Phases=1 bus1=03552529.1 Kv=6.9282 Kw=21.3999 Model=1 Kvar=4.7303 NumCust=15 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552531_X Phases=1 bus1=03552531.1 Kv=6.9282 Kw=42.8223 Model=1 Kvar=9.4656 NumCust=5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552535_X Phases=1 bus1=03552535.1 Kv=6.9282 Kw=32.1292 Model=1 Kvar=7.102 NumCust=24 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552536_X Phases=1 bus1=03552536.1 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=6 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552538_Y Phases=1 bus1=03552538.2 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=10 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552540_Y Phases=1 bus1=03552540.2 Kv=6.9282 Kw=21.3999 Model=1 Kvar=4.7303 NumCust=25 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552539_Y Phases=1 bus1=03552539.2 Kv=6.9282 Kw=21.3999 Model=1 Kvar=4.7303 NumCust=16 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552542_Z Phases=1 bus1=03552542.3 Kv=6.9282 Kw=32.1292 Model=1 Kvar=7.102 NumCust=15 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552543_Z Phases=1 bus1=03552543.3 Kv=6.9282 Kw=21.3999 Model=1 Kvar=4.7303 NumCust=18 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552544_Z Phases=1 bus1=03552544.3 Kv=6.9282 Kw=21.3999 Model=1 Kvar=4.7303 NumCust=14 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552548_Z Phases=1 bus1=03552548.3 Kv=6.9282 Kw=21.3999 Model=1 Kvar=4.7303 NumCust=21 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552550_Z Phases=1 bus1=03552550.3 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=13 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552551_Z Phases=1 bus1=03552551.3 Kv=6.9282 Kw=21.3999 Model=1 Kvar=4.7303 NumCust=15 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552552_Z Phases=1 bus1=03552552.3 Kv=6.9282 Kw=21.3999 Model=1 Kvar=4.7303 NumCust=20 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552556_Y Phases=1 bus1=03552556.2 Kv=6.9282 Kw=21.3999 Model=1 Kvar=4.7303 NumCust=7 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552557_Y Phases=1 bus1=03552557.2 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552558_Y Phases=1 bus1=03552558.2 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552559_Y Phases=1 bus1=03552559.2 Kv=6.9282 Kw=21.3999 Model=1 Kvar=4.7303 NumCust=5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552563_Y Phases=1 bus1=03552563.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552563_Z Phases=1 bus1=03552563.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552565_Y Phases=1 bus1=03552565.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552565_Z Phases=1 bus1=03552565.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552566_Y Phases=1 bus1=03552566.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552566_Z Phases=1 bus1=03552566.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552570_Y Phases=1 bus1=03552570.2 Kv=6.9282 Kw=5.3522 Model=1 Kvar=1.1831 NumCust=3 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552570_Z Phases=1 bus1=03552570.3 Kv=6.9282 Kw=5.3522 Model=1 Kvar=1.1831 NumCust=3 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552572_Y Phases=1 bus1=03552572.2 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552572_Z Phases=1 bus1=03552572.3 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552574_Y Phases=1 bus1=03552574.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=3 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552574_Z Phases=1 bus1=03552574.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=3 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552629 Phases=3 bus1=03552629 Kv=12 Kw=64.1996 Model=1 Kvar=18.9306 NumCust=51 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552622_Z Phases=1 bus1=03552622.3 Kv=6.9282 Kw=21.3999 Model=1 Kvar=4.7303 NumCust=5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552588 Phases=3 bus1=03552588 Kv=12 Kw=21.4588 Model=1 Kvar=6.3276 NumCust=9 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552590 Phases=3 bus1=03552590 Kv=12 Kw=32.0791 Model=1 Kvar=9.4592 NumCust=27 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552593 Phases=3 bus1=03552593 Kv=12 Kw=32.0791 Model=1 Kvar=9.4592 NumCust=5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552594 Phases=3 bus1=03552594 Kv=12 Kw=32.0791 Model=1 Kvar=9.4592 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552591 Phases=3 bus1=03552591 Kv=12 Kw=96.3877 Model=1 Kvar=28.422 NumCust=43 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552592 Phases=3 bus1=03552592 Kv=12 Kw=32.0791 Model=1 Kvar=9.4592 NumCust=24 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552596_Z Phases=1 bus1=03552596.3 Kv=6.9282 Kw=42.8223 Model=1 Kvar=9.4656 NumCust=15 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552597_Z Phases=1 bus1=03552597.3 Kv=6.9282 Kw=42.8223 Model=1 Kvar=9.4656 NumCust=28 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552603 Phases=3 bus1=03552603 Kv=12 Kw=42.8085 Model=1 Kvar=12.623 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552602 Phases=3 bus1=03552602 Kv=12 Kw=27.8039 Model=1 Kvar=8.1986 NumCust=3 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552607 Phases=3 bus1=03552607 Kv=12 Kw=19.3213 Model=1 Kvar=5.6973 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552606_X Phases=1 bus1=03552606.1 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552606_Z Phases=1 bus1=03552606.3 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552619_Y Phases=1 bus1=03552619.2 Kv=6.9282 Kw=21.3999 Model=1 Kvar=4.7303 NumCust=8 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552615_X Phases=1 bus1=03552615.1 Kv=6.9282 Kw=21.3999 Model=1 Kvar=4.7303 NumCust=7 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552617_Z Phases=1 bus1=03552617.3 Kv=6.9282 Kw=21.3999 Model=1 Kvar=4.7303 NumCust=9 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552611_Z Phases=1 bus1=03552611.3 Kv=6.9282 Kw=21.3999 Model=1 Kvar=4.7303 NumCust=9 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552612_Y Phases=1 bus1=03552612.2 Kv=6.9282 Kw=21.3999 Model=1 Kvar=4.7303 NumCust=9 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552613_Y Phases=1 bus1=03552613.2 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=6 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552614_Y Phases=1 bus1=03552614.2 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=6 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552616_X Phases=1 bus1=03552616.1 Kv=6.9282 Kw=21.3999 Model=1 Kvar=4.7303 NumCust=6 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552618_Z Phases=1 bus1=03552618.3 Kv=6.9282 Kw=21.3999 Model=1 Kvar=4.7303 NumCust=11 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552620_Y Phases=1 bus1=03552620.2 Kv=6.9282 Kw=21.3999 Model=1 Kvar=4.7303 NumCust=8 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552621_Y Phases=1 bus1=03552621.2 Kv=6.9282 Kw=21.3999 Model=1 Kvar=4.7303 NumCust=6 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552624_X Phases=1 bus1=03552624.1 Kv=6.9282 Kw=42.8223 Model=1 Kvar=9.4656 NumCust=10 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552626_X Phases=1 bus1=03552626.1 Kv=6.9282 Kw=21.3999 Model=1 Kvar=4.7303 NumCust=18 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552628_X Phases=1 bus1=03552628.1 Kv=6.9282 Kw=32.1292 Model=1 Kvar=7.102 NumCust=29 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552627_X Phases=1 bus1=03552627.1 Kv=6.9282 Kw=21.3999 Model=1 Kvar=4.7303 NumCust=21 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552630 Phases=3 bus1=03552630 Kv=12 Kw=32.0791 Model=1 Kvar=9.4592 NumCust=12 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552632_X Phases=1 bus1=03552632.1 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552632_Y Phases=1 bus1=03552632.2 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552633_X Phases=1 bus1=03552633.1 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552633_Y Phases=1 bus1=03552633.2 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552638_X Phases=1 bus1=03552638.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552638_Y Phases=1 bus1=03552638.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552636_X Phases=1 bus1=03552636.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552636_Y Phases=1 bus1=03552636.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552637_X Phases=1 bus1=03552637.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552637_Y Phases=1 bus1=03552637.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552640_Y Phases=1 bus1=03552640.2 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=12 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552642_X Phases=1 bus1=03552642.1 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=6 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552642_Y Phases=1 bus1=03552642.2 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=6 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552643_X Phases=1 bus1=03552643.1 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=4 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552643_Y Phases=1 bus1=03552643.2 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=4 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552646_X Phases=1 bus1=03552646.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=4 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552646_Y Phases=1 bus1=03552646.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=4 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l035528_X Phases=1 bus1=035528.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=3 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l035528_Z Phases=1 bus1=035528.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l035530_X Phases=1 bus1=035530.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l035530_Z Phases=1 bus1=035530.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552902_Y Phases=1 bus1=03552902.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03552902_Z Phases=1 bus1=03552902.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355201_Y Phases=1 bus1=0355201.2 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355201_Z Phases=1 bus1=0355201.3 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=4 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355301_Y Phases=1 bus1=0355301.2 Kv=6.9282 Kw=2.115 Model=1 Kvar=0.46751 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355301_Z Phases=1 bus1=0355301.3 Kv=6.9282 Kw=2.115 Model=1 Kvar=0.46751 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553204_Y Phases=1 bus1=03553204.2 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=3 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553204_Z Phases=1 bus1=03553204.3 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553205_Y Phases=1 bus1=03553205.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553205_Z Phases=1 bus1=03553205.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553206_Y Phases=1 bus1=03553206.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553206_Z Phases=1 bus1=03553206.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553209_X Phases=1 bus1=03553209.1 Kv=6.9282 Kw=10.7043 Model=1 Kvar=2.3661 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553209_Z Phases=1 bus1=03553209.3 Kv=6.9282 Kw=10.7043 Model=1 Kvar=2.3661 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553210_X Phases=1 bus1=03553210.1 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553210_Z Phases=1 bus1=03553210.3 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553346_X Phases=1 bus1=03553346.1 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553346_Y Phases=1 bus1=03553346.2 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553306_X Phases=1 bus1=03553306.1 Kv=6.9282 Kw=7.1529 Model=1 Kvar=1.5811 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553306_Y Phases=1 bus1=03553306.2 Kv=6.9282 Kw=7.1529 Model=1 Kvar=1.5811 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553308_X Phases=1 bus1=03553308.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553308_Y Phases=1 bus1=03553308.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553310_X Phases=1 bus1=03553310.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553310_Y Phases=1 bus1=03553310.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553312_X Phases=1 bus1=03553312.1 Kv=6.9282 Kw=2.115 Model=1 Kvar=0.46751 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553312_Y Phases=1 bus1=03553312.2 Kv=6.9282 Kw=2.115 Model=1 Kvar=0.46751 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553311_X Phases=1 bus1=03553311.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553311_Y Phases=1 bus1=03553311.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553315_X Phases=1 bus1=03553315.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553315_Y Phases=1 bus1=03553315.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553316_X Phases=1 bus1=03553316.1 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553316_Y Phases=1 bus1=03553316.2 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553318_X Phases=1 bus1=03553318.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553318_Y Phases=1 bus1=03553318.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553319_X Phases=1 bus1=03553319.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553319_Y Phases=1 bus1=03553319.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553321_X Phases=1 bus1=03553321.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553321_Y Phases=1 bus1=03553321.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553322_X Phases=1 bus1=03553322.1 Kv=6.9282 Kw=1.0575 Model=1 Kvar=0.23376 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553322_Y Phases=1 bus1=03553322.2 Kv=6.9282 Kw=1.0575 Model=1 Kvar=0.23376 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553324_X Phases=1 bus1=03553324.1 Kv=6.9282 Kw=5.3522 Model=1 Kvar=1.1831 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553324_Y Phases=1 bus1=03553324.2 Kv=6.9282 Kw=5.3522 Model=1 Kvar=1.1831 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553325_X Phases=1 bus1=03553325.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553325_Y Phases=1 bus1=03553325.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553327_X Phases=1 bus1=03553327.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553327_Y Phases=1 bus1=03553327.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553334_X Phases=1 bus1=03553334.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553334_Y Phases=1 bus1=03553334.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553331_X Phases=1 bus1=03553331.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553331_Y Phases=1 bus1=03553331.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553332_X Phases=1 bus1=03553332.1 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553332_Y Phases=1 bus1=03553332.2 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553333_X Phases=1 bus1=03553333.1 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553333_Y Phases=1 bus1=03553333.2 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553335_X Phases=1 bus1=03553335.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553335_Y Phases=1 bus1=03553335.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553338_X Phases=1 bus1=03553338.1 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553338_Y Phases=1 bus1=03553338.2 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553340_X Phases=1 bus1=03553340.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553340_Y Phases=1 bus1=03553340.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553343_X Phases=1 bus1=03553343.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=3 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553343_Y Phases=1 bus1=03553343.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553345_X Phases=1 bus1=03553345.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553345_Y Phases=1 bus1=03553345.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553301_X Phases=1 bus1=03553301.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553301_Y Phases=1 bus1=03553301.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553603_X Phases=1 bus1=03553603.1 Kv=6.9282 Kw=3.2113 Model=1 Kvar=0.70984 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553603_Z Phases=1 bus1=03553603.3 Kv=6.9282 Kw=3.2113 Model=1 Kvar=0.70984 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553606_X Phases=1 bus1=03553606.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553606_Z Phases=1 bus1=03553606.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553607_X Phases=1 bus1=03553607.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553607_Z Phases=1 bus1=03553607.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553609_X Phases=1 bus1=03553609.1 Kv=6.9282 Kw=10.7043 Model=1 Kvar=2.3661 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553609_Z Phases=1 bus1=03553609.3 Kv=6.9282 Kw=10.7043 Model=1 Kvar=2.3661 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553601_X Phases=1 bus1=03553601.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553601_Z Phases=1 bus1=03553601.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553802_Y Phases=1 bus1=03553802.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553802_Z Phases=1 bus1=03553802.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553803_Y Phases=1 bus1=03553803.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553803_Z Phases=1 bus1=03553803.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553805_Y Phases=1 bus1=03553805.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553805_Z Phases=1 bus1=03553805.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553809_Y Phases=1 bus1=03553809.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553809_Z Phases=1 bus1=03553809.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553807_Y Phases=1 bus1=03553807.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553807_Z Phases=1 bus1=03553807.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553808_Y Phases=1 bus1=03553808.2 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553808_Z Phases=1 bus1=03553808.3 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553801_Y Phases=1 bus1=03553801.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03553801_Z Phases=1 bus1=03553801.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l035541_X Phases=1 bus1=035541.1 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l035541_Z Phases=1 bus1=035541.3 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554003_X Phases=1 bus1=03554003.1 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554003_Y Phases=1 bus1=03554003.2 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554005_X Phases=1 bus1=03554005.1 Kv=6.9282 Kw=5.3522 Model=1 Kvar=1.1831 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554005_Y Phases=1 bus1=03554005.2 Kv=6.9282 Kw=5.3522 Model=1 Kvar=1.1831 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554008_X Phases=1 bus1=03554008.1 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554008_Y Phases=1 bus1=03554008.2 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554009_X Phases=1 bus1=03554009.1 Kv=6.9282 Kw=2.115 Model=1 Kvar=0.46751 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554009_Y Phases=1 bus1=03554009.2 Kv=6.9282 Kw=2.115 Model=1 Kvar=0.46751 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554001_X Phases=1 bus1=03554001.1 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554001_Y Phases=1 bus1=03554001.2 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554002_X Phases=1 bus1=03554002.1 Kv=6.9282 Kw=1.0575 Model=1 Kvar=0.23376 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554002_Y Phases=1 bus1=03554002.2 Kv=6.9282 Kw=1.0575 Model=1 Kvar=0.23376 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554202_X Phases=1 bus1=03554202.1 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554202_Z Phases=1 bus1=03554202.3 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554201_X Phases=1 bus1=03554201.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554201_Z Phases=1 bus1=03554201.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554303_Y Phases=1 bus1=03554303.2 Kv=6.9282 Kw=5.3522 Model=1 Kvar=1.1831 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554303_Z Phases=1 bus1=03554303.3 Kv=6.9282 Kw=5.3522 Model=1 Kvar=1.1831 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554304_Y Phases=1 bus1=03554304.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554304_Z Phases=1 bus1=03554304.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554305_Y Phases=1 bus1=03554305.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554305_Z Phases=1 bus1=03554305.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554405_X Phases=1 bus1=03554405.1 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554404 Phases=3 bus1=03554404 Kv=12 Kw=277.524 Model=1 Kvar=229.1352 NumCust=3 ZIPV=[0.3           0         0.7         0.3           0         0.7         0.5]
New Load.l03554407_Z Phases=1 bus1=03554407.3 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554413_Y Phases=1 bus1=03554413.2 Kv=6.9282 Kw=21.3999 Model=1 Kvar=4.7303 NumCust=4 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554409_Z Phases=1 bus1=03554409.3 Kv=6.9282 Kw=10.7043 Model=1 Kvar=2.3661 NumCust=3 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554412_X Phases=1 bus1=03554412.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554412_Z Phases=1 bus1=03554412.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554417_X Phases=1 bus1=03554417.1 Kv=6.9282 Kw=5.3522 Model=1 Kvar=1.1831 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554417_Z Phases=1 bus1=03554417.3 Kv=6.9282 Kw=5.3522 Model=1 Kvar=1.1831 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554419_X Phases=1 bus1=03554419.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554419_Z Phases=1 bus1=03554419.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l035547_Y Phases=1 bus1=035547.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l035547_Z Phases=1 bus1=035547.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554802_X Phases=1 bus1=03554802.1 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554802_Y Phases=1 bus1=03554802.2 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554804_X Phases=1 bus1=03554804.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554804_Y Phases=1 bus1=03554804.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554805_X Phases=1 bus1=03554805.1 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554805_Y Phases=1 bus1=03554805.2 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554808_X Phases=1 bus1=03554808.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554808_Y Phases=1 bus1=03554808.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554809_X Phases=1 bus1=03554809.1 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=0 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554809_Y Phases=1 bus1=03554809.2 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=0 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554810_X Phases=1 bus1=03554810.1 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554810_Y Phases=1 bus1=03554810.2 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554902_X Phases=1 bus1=03554902.1 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554902_Y Phases=1 bus1=03554902.2 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554904_Y Phases=1 bus1=03554904.2 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=4 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554907_Z Phases=1 bus1=03554907.3 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=4 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554906_Y Phases=1 bus1=03554906.2 Kv=6.9282 Kw=21.4087 Model=1 Kvar=4.7323 NumCust=5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554909_Z Phases=1 bus1=03554909.3 Kv=6.9282 Kw=10.7043 Model=1 Kvar=2.3661 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554911_Z Phases=1 bus1=03554911.3 Kv=6.9282 Kw=21.4087 Model=1 Kvar=4.7323 NumCust=4 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554912_Z Phases=1 bus1=03554912.3 Kv=6.9282 Kw=21.3999 Model=1 Kvar=4.7303 NumCust=5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554915_X Phases=1 bus1=03554915.1 Kv=6.9282 Kw=10.7043 Model=1 Kvar=2.3661 NumCust=5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03554917_X Phases=1 bus1=03554917.1 Kv=6.9282 Kw=21.4087 Model=1 Kvar=4.7323 NumCust=6 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03556_Y Phases=1 bus1=03556.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=3 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03556_Z Phases=1 bus1=03556.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355503_Y Phases=1 bus1=0355503.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355503_Z Phases=1 bus1=0355503.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355506_Y Phases=1 bus1=0355506.2 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355506_Z Phases=1 bus1=0355506.3 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l035552_X Phases=1 bus1=035552.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=3 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l035552_Y Phases=1 bus1=035552.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=3 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l035554_X Phases=1 bus1=035554.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l035554_Y Phases=1 bus1=035554.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03555502_Y Phases=1 bus1=03555502.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03555502_Z Phases=1 bus1=03555502.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03555504_Y Phases=1 bus1=03555504.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03555504_Z Phases=1 bus1=03555504.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03555603 Phases=3 bus1=03555603 Kv=12 Kw=128.4668 Model=1 Kvar=37.8812 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03555604 Phases=3 bus1=03555604 Kv=12 Kw=64.1996 Model=1 Kvar=18.9306 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l035558 Phases=3 bus1=035558 Kv=12 Kw=32.0791 Model=1 Kvar=9.4592 NumCust=4 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03555702_X Phases=1 bus1=03555702.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03555702_Z Phases=1 bus1=03555702.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03555704_X Phases=1 bus1=03555704.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l03555704_Z Phases=1 bus1=03555704.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355501_Y Phases=1 bus1=0355501.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355501_Z Phases=1 bus1=0355501.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355801_Y Phases=1 bus1=0355801.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355801_Z Phases=1 bus1=0355801.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355902_X Phases=1 bus1=0355902.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355902_Y Phases=1 bus1=0355902.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355903_X Phases=1 bus1=0355903.1 Kv=6.9282 Kw=2.115 Model=1 Kvar=0.46751 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355903_Y Phases=1 bus1=0355903.2 Kv=6.9282 Kw=2.115 Model=1 Kvar=0.46751 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355904_X Phases=1 bus1=0355904.1 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355904_Y Phases=1 bus1=0355904.2 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355905_X Phases=1 bus1=0355905.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355905_Y Phases=1 bus1=0355905.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355907_X Phases=1 bus1=0355907.1 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355907_Y Phases=1 bus1=0355907.2 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355911_X Phases=1 bus1=0355911.1 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355919_X Phases=1 bus1=0355919.1 Kv=6.9282 Kw=21.3999 Model=1 Kvar=4.7303 NumCust=4 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355913_X Phases=1 bus1=0355913.1 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355914_X Phases=1 bus1=0355914.1 Kv=6.9282 Kw=21.3999 Model=1 Kvar=4.7303 NumCust=3 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355918_X Phases=1 bus1=0355918.1 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=3 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355917_X Phases=1 bus1=0355917.1 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355923_X Phases=1 bus1=0355923.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355923_Y Phases=1 bus1=0355923.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355922_X Phases=1 bus1=0355922.1 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=3 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355922_Y Phases=1 bus1=0355922.2 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355928_X Phases=1 bus1=0355928.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355928_Y Phases=1 bus1=0355928.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355927_X Phases=1 bus1=0355927.1 Kv=6.9282 Kw=5.3522 Model=1 Kvar=1.1831 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355927_Y Phases=1 bus1=0355927.2 Kv=6.9282 Kw=5.3522 Model=1 Kvar=1.1831 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355929_X Phases=1 bus1=0355929.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355929_Y Phases=1 bus1=0355929.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355931_X Phases=1 bus1=0355931.1 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355931_Y Phases=1 bus1=0355931.2 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355932_X Phases=1 bus1=0355932.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355932_Y Phases=1 bus1=0355932.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355938_X Phases=1 bus1=0355938.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=3 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355938_Y Phases=1 bus1=0355938.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=3 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355935_X Phases=1 bus1=0355935.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355935_Y Phases=1 bus1=0355935.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355936_X Phases=1 bus1=0355936.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355936_Y Phases=1 bus1=0355936.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355937_X Phases=1 bus1=0355937.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355937_Y Phases=1 bus1=0355937.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355943_X Phases=1 bus1=0355943.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355943_Y Phases=1 bus1=0355943.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355940_X Phases=1 bus1=0355940.1 Kv=6.9282 Kw=16.0759 Model=1 Kvar=3.5535 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355940_Y Phases=1 bus1=0355940.2 Kv=6.9282 Kw=16.0759 Model=1 Kvar=3.5535 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355941_X Phases=1 bus1=0355941.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355941_Y Phases=1 bus1=0355941.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355942_X Phases=1 bus1=0355942.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355942_Y Phases=1 bus1=0355942.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355945_X Phases=1 bus1=0355945.1 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355945_Y Phases=1 bus1=0355945.2 Kv=6.9282 Kw=10.693 Model=1 Kvar=2.3636 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355947_X Phases=1 bus1=0355947.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355947_Y Phases=1 bus1=0355947.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355948_X Phases=1 bus1=0355948.1 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355948_Y Phases=1 bus1=0355948.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355951_Y Phases=1 bus1=0355951.2 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355951_Z Phases=1 bus1=0355951.3 Kv=6.9282 Kw=3.2315 Model=1 Kvar=0.71431 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355952_Y Phases=1 bus1=0355952.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355952_Z Phases=1 bus1=0355952.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=0.5 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355953_Y Phases=1 bus1=0355953.2 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=2 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Load.l0355953_Z Phases=1 bus1=0355953.3 Kv=6.9282 Kw=5.3465 Model=1 Kvar=1.1818 NumCust=1 ZIPV=[0.7           0         0.3         0.7           0         0.3         0.5]
New Invcontrol.Inv1 Mode=VOLTVAR voltage_curvex_ref=rated vvc_curve1=vv_curve

! Let DSS estimate the voltage bases
Set voltagebases=[12 12]
Calcvoltagebases     ! This also establishes the bus list

Buscoords Alpine_SI_buscoords.csv
set maxiterations=1000
