Clear

New Circuit.ALPINE_Reduced bus1=SourceBus basekv=12 R1=0.063 X1=0.5495 R0=0.0152 X0=1.3295 Sequence=pos
New Line.0355_03551 Phases=3 bus1=0355.1.2.3 bus2=03551.1.2.3 Units=km Length=0.03392424 Rmatrix=[ 0.124562554681    0.0376202974628    0.0376202974628| 0.0376202974628     0.124562554681    0.0376202974628| 0.0376202974628    0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164     0.234470691164| 0.234470691164      0.61209536308     0.234470691164| 0.234470691164     0.234470691164      0.61209536308|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03551_03552 Phases=3 bus1=03551.1.2.3 bus2=03552.1.2.3 Units=km Length=0.020955 Rmatrix=[ 0.124562554681    0.0376202974628    0.0376202974628| 0.0376202974628     0.124562554681    0.0376202974628| 0.0376202974628    0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164     0.234470691164| 0.234470691164      0.61209536308     0.234470691164| 0.234470691164     0.234470691164     0.612095363079|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552_03552a Phases=3 bus1=03552.1.2.3 bus2=03552a.1.2.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628    0.0376202974628| 0.0376202974628     0.124562554681    0.0376202974628| 0.0376202974628    0.0376202974628     0.124562554681|] Xmatrix=[0.612095363079     0.234470691164     0.234470691164| 0.234470691164      0.61209536308     0.234470691164| 0.234470691164     0.234470691164      0.61209536308|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035510_035511 Phases=3 bus1=035510.1.2.3 bus2=035511.1.2.3 Units=km Length=0.04946904 Rmatrix=[ 0.133530183727    0.0331364829397    0.0331364829397| 0.0331364829397     0.133530183727    0.0331364829396| 0.0331364829397    0.0331364829396     0.133530183727|] Xmatrix=[0.615157480315     0.232939632546     0.232939632546| 0.232939632546     0.615157480315     0.232939632546| 0.232939632546     0.232939632546     0.615157480315|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035510_035510a Phases=1 bus1=035510.1 bus2=035510a.1 Units=km Length=0.003048 Rmatrix=0.086942257 Xmatrix=0.37762467 Cmatrix=0
New Line.035511_035512 Phases=3 bus1=035511.1.2.3 bus2=035512.1.2.3 Units=km Length=0.04224528 Rmatrix=[ 0.133530183727    0.0331364829396    0.0331364829396| 0.0331364829396     0.133530183727    0.0331364829396| 0.0331364829396    0.0331364829396     0.133530183727|] Xmatrix=[0.615157480315     0.232939632546     0.232939632546| 0.232939632546     0.615157480315     0.232939632546| 0.232939632546     0.232939632546     0.615157480315|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035510a_03551001 Phases=1 bus1=035510a.1 bus2=03551001.1 Units=km Length=0.0201168 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.035512_03551201 Phases=3 bus1=035512.1.2.3 bus2=03551201.1.2.3 Units=km Length=0.02523744 Rmatrix=[ 1.14752843395     0.137029746282     0.137029746282| 0.137029746282      1.14752843395     0.137029746282| 0.137029746282     0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269     0.356189851269| 0.356189851269     0.879811898513     0.356189851269| 0.356189851269     0.356189851269     0.879811898513|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035512_035513 Phases=3 bus1=035512.1.2.3 bus2=035513.1.2.3 Units=km Length=0.12292584 Rmatrix=[ 0.133530183727    0.0331364829395    0.0331364829396| 0.0331364829395     0.133530183727    0.0331364829395| 0.0331364829396    0.0331364829395     0.133530183727|] Xmatrix=[0.615157480316     0.232939632546     0.232939632546| 0.232939632546     0.615157480315     0.232939632546| 0.232939632546     0.232939632546     0.615157480316|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03551201_03551202 Phases=3 bus1=03551201.1.2.3 bus2=03551202.1.2.3 Units=km Length=0.06272784 Rmatrix=[ 1.14752843395     0.137029746282     0.137029746282| 0.137029746282      1.14752843395     0.137029746282| 0.137029746282     0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269     0.356189851269| 0.356189851269     0.879811898513     0.356189851269| 0.356189851269     0.356189851269     0.879811898513|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035513_03551306 Phases=3 bus1=035513.1.2.3 bus2=03551306.1.2.3 Units=km Length=0.06854952 Rmatrix=[    1.08223972     0.138998250212     0.138998250223| 0.138998250212      1.08223972004     0.138998250221| 0.138998250223     0.138998250221      1.08223972004|] Xmatrix=[0.838692038503     0.348534558178     0.348534558176| 0.348534558178     0.838692038495     0.348534558182| 0.348534558176     0.348534558182     0.838692038494|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035513_035514 Phases=3 bus1=035513.1.2.3 bus2=035514.1.2.3 Units=km Length=0.1220724 Rmatrix=[ 0.216097987752    0.0563210848644    0.0563210848644| 0.0563210848644     0.216097987752    0.0563210848644| 0.0563210848644    0.0563210848644     0.216097987751|] Xmatrix=[0.642497812773      0.24321959755      0.24321959755|  0.24321959755     0.642497812773      0.24321959755|  0.24321959755      0.24321959755     0.642497812773|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035513_035513a Phases=2 bus1=035513.1.3 bus2=035513a.1.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628| 0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164| 0.234470691164      0.61209536308|] Cmatrix=[0                  0| 0                  0|]
New Line.035513_03551394 Phases=2 bus1=035513.2.3 bus2=03551394.2.3 Units=km Length=0.0909828 Rmatrix=[ 1.63582677164     0.138451443526| 0.138451443526      1.63582677169|] Xmatrix=[0.902559055115     0.394685039385| 0.394685039385     0.902559055104|] Cmatrix=[0                  0| 0                  0|]
New Line.03551306_03551392 Phases=2 bus1=03551306.1.3 bus2=03551392.1.3 Units=km Length=0.04721352 Rmatrix=[ 1.63582677165     0.138451443569| 0.138451443569      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055119|] Cmatrix=[0                  0| 0                  0|]
New Line.03551306_03551306a Phases=3 bus1=03551306.1.2.3 bus2=03551306a.1.2.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628    0.0376202974628| 0.0376202974628     0.124562554681    0.0376202974628| 0.0376202974628    0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164     0.234470691164| 0.234470691164      0.61209536308     0.234470691164| 0.234470691164     0.234470691164     0.612095363079|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03551394_03551394a Phases=2 bus1=03551394.2.3 bus2=03551394a.2.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628| 0.0376202974628     0.124562554681|] Xmatrix=[0.612095363079     0.234470691164| 0.234470691164      0.61209536308|] Cmatrix=[0                  0| 0                  0|]
New Line.035514_035515 Phases=3 bus1=035514.1.2.3 bus2=035515.1.2.3 Units=km Length=0.1190244 Rmatrix=[ 0.216097987752    0.0563210848644    0.0563210848644| 0.0563210848644     0.216097987752    0.0563210848644| 0.0563210848644    0.0563210848644     0.216097987752|] Xmatrix=[0.642497812773      0.24321959755      0.24321959755|  0.24321959755     0.642497812773      0.24321959755|  0.24321959755      0.24321959755     0.642497812773|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03551301_03551305 Phases=2 bus1=03551301.1.3 bus2=03551305.1.3 Units=km Length=0.10448544 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055119|] Cmatrix=[0                  0| 0                  0|]
New Line.03551301_03551301a Phases=2 bus1=03551301.1.3 bus2=03551301a.1.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628| 0.0376202974628     0.124562554681|] Xmatrix=[0.612095363079     0.234470691164| 0.234470691164      0.61209536308|] Cmatrix=[0                  0| 0                  0|]
New Line.03551301a_03551302 Phases=2 bus1=03551301a.1.3 bus2=03551302.1.3 Units=km Length=0.1018032 Rmatrix=[0.715441819773     0.121937882765| 0.121937882765     0.715441819772|] Xmatrix=[0.777996500438     0.305227471566| 0.305227471566     0.777996500436|] Cmatrix=[0                  0| 0                  0|]
New Line.03551302_03551303 Phases=2 bus1=03551302.1.3 bus2=03551303.1.3 Units=km Length=0.0454152 Rmatrix=[0.715441819773     0.121937882765| 0.121937882765     0.715441819773|] Xmatrix=[0.777996500437     0.305227471566| 0.305227471566     0.777996500437|] Cmatrix=[0                  0| 0                  0|]
New Line.03551302_03551304 Phases=2 bus1=03551302.1.3 bus2=03551304.1.3 Units=km Length=0.0597408 Rmatrix=[0.715441819773     0.121937882765| 0.121937882765     0.715441819773|] Xmatrix=[0.777996500437     0.305227471566| 0.305227471566     0.777996500437|] Cmatrix=[0                  0| 0                  0|]
New Line.03551392_03551393 Phases=2 bus1=03551392.1.3 bus2=03551393.1.3 Units=km Length=0.04471416 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03551306a_03551307 Phases=3 bus1=03551306a.1.2.3 bus2=03551307.1.2.3 Units=km Length=0.11402568 Rmatrix=[ 1.08223972004     0.138998250219     0.138998250218| 0.138998250219      1.08223972004     0.138998250219| 0.138998250218     0.138998250219      1.08223972003|] Xmatrix=[0.838692038496      0.34853455818      0.34853455818|  0.34853455818     0.838692038495      0.34853455818|  0.34853455818      0.34853455818     0.838692038495|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03551307_03551308 Phases=3 bus1=03551307.1.2.3 bus2=03551308.1.2.3 Units=km Length=0.0816864 Rmatrix=[ 1.08223972004     0.138998250218     0.138998250219| 0.138998250218      1.08223972004     0.138998250219| 0.138998250219     0.138998250219      1.08223972003|] Xmatrix=[0.838692038495      0.34853455818      0.34853455818|  0.34853455818     0.838692038495      0.34853455818|  0.34853455818      0.34853455818     0.838692038495|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03551308_03551314 Phases=3 bus1=03551308.1.2.3 bus2=03551314.1.2.3 Units=km Length=0.1306068 Rmatrix=[ 1.08223972003     0.138998250219     0.138998250219| 0.138998250219      1.08223972004     0.138998250219| 0.138998250219     0.138998250219      1.08223972003|] Xmatrix=[0.838692038495      0.34853455818      0.34853455818|  0.34853455818     0.838692038495      0.34853455818|  0.34853455818      0.34853455818     0.838692038494|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03551308_03551308a Phases=2 bus1=03551308.1.3 bus2=03551308a.1.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628| 0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164| 0.234470691164      0.61209536308|] Cmatrix=[0                  0| 0                  0|]
New Line.03551314_03551315 Phases=3 bus1=03551314.1.2.3 bus2=03551315.1.2.3 Units=km Length=0.09656064 Rmatrix=[ 1.08223972003     0.138998250219     0.138998250219| 0.138998250219      1.08223972003     0.138998250219| 0.138998250219     0.138998250219      1.08223972004|] Xmatrix=[0.838692038495      0.34853455818      0.34853455818|  0.34853455818     0.838692038495      0.34853455818|  0.34853455818      0.34853455818     0.838692038495|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03551314_03551367 Phases=2 bus1=03551314.2.3 bus2=03551367.2.3 Units=km Length=0.05967984 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055119      0.39468503937|  0.39468503937     0.902559055119|] Cmatrix=[0                  0| 0                  0|]
New Line.03551308a_03551309 Phases=2 bus1=03551308a.1.3 bus2=03551309.1.3 Units=km Length=0.05099304 Rmatrix=[ 1.08223972003     0.138998250219| 0.138998250219      1.08223972004|] Xmatrix=[0.838692038495      0.34853455818|  0.34853455818     0.838692038496|] Cmatrix=[0                  0| 0                  0|]
New Line.03551308a_03551313 Phases=2 bus1=03551308a.1.3 bus2=03551313.1.3 Units=km Length=0.05449824 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03551309_03551310 Phases=2 bus1=03551309.1.3 bus2=03551310.1.3 Units=km Length=0.04962144 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03551310_03551311 Phases=2 bus1=03551310.1.3 bus2=03551311.1.3 Units=km Length=0.05148072 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03551311_03551312 Phases=2 bus1=03551311.1.3 bus2=03551312.1.3 Units=km Length=0.0950976 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03551315_03551316 Phases=3 bus1=03551315.1.2.3 bus2=03551316.1.2.3 Units=km Length=0.13636752 Rmatrix=[ 1.08223972003     0.138998250219     0.138998250219| 0.138998250219      1.08223972003     0.138998250219| 0.138998250219     0.138998250219      1.08223972004|] Xmatrix=[0.838692038495      0.34853455818      0.34853455818|  0.34853455818     0.838692038495      0.34853455818|  0.34853455818      0.34853455818     0.838692038495|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03551367_03551367a Phases=2 bus1=03551367.2.3 bus2=03551367a.2.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628| 0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164| 0.234470691164      0.61209536308|] Cmatrix=[0                  0| 0                  0|]
New Line.03551316_03551317 Phases=3 bus1=03551316.1.2.3 bus2=03551317.1.2.3 Units=km Length=0.0643128 Rmatrix=[ 1.08223972004     0.138998250219     0.138998250219| 0.138998250219      1.08223972003     0.138998250219| 0.138998250219     0.138998250219      1.08223972003|] Xmatrix=[0.838692038495      0.34853455818      0.34853455818|  0.34853455818     0.838692038495      0.34853455818|  0.34853455818      0.34853455818     0.838692038495|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03551317_03551318 Phases=3 bus1=03551317.1.2.3 bus2=03551318.1.2.3 Units=km Length=0.1033272 Rmatrix=[  0.44083552056    0.0910979877515    0.0910979877515| 0.0910979877515      0.44083552056    0.0910979877515| 0.0910979877515    0.0910979877515      0.44083552056|] Xmatrix=[0.735017497813     0.273403324584     0.273403324584| 0.273403324584     0.735017497813     0.273403324584| 0.273403324584     0.273403324584     0.735017497813|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03551318_03551319 Phases=3 bus1=03551318.1.2.3 bus2=03551319.1.2.3 Units=km Length=0.0621792 Rmatrix=[ 1.08223972003     0.138998250219     0.138998250219| 0.138998250219      1.08223972003     0.138998250219| 0.138998250219     0.138998250219      1.08223972003|] Xmatrix=[0.838692038495      0.34853455818      0.34853455818|  0.34853455818     0.838692038495      0.34853455818|  0.34853455818      0.34853455818     0.838692038495|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03551318_03551365 Phases=2 bus1=03551318.1.3 bus2=03551365.1.3 Units=km Length=0.0600456 Rmatrix=[ 1.08223972004     0.138998250219| 0.138998250219      1.08223972003|] Xmatrix=[0.838692038496      0.34853455818|  0.34853455818     0.838692038496|] Cmatrix=[0                  0| 0                  0|]
New Line.03551319_03551320 Phases=3 bus1=03551319.1.2.3 bus2=03551320.1.2.3 Units=km Length=0.07266432 Rmatrix=[ 1.08223972003     0.138998250219     0.138998250219| 0.138998250219      1.08223972004     0.138998250219| 0.138998250219     0.138998250219      1.08223972003|] Xmatrix=[0.838692038495      0.34853455818      0.34853455818|  0.34853455818     0.838692038495      0.34853455818|  0.34853455818      0.34853455818     0.838692038495|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03551365_03551366 Phases=2 bus1=03551365.1.3 bus2=03551366.1.3 Units=km Length=0.003048 Rmatrix=[ 1.08223972004     0.138998250219| 0.138998250219      1.08223972003|] Xmatrix=[0.838692038495      0.34853455818|  0.34853455818     0.838692038495|] Cmatrix=[0                  0| 0                  0|]
New Line.03551320_03551321 Phases=3 bus1=03551320.1.2.3 bus2=03551321.1.2.3 Units=km Length=0.06769608 Rmatrix=[ 1.08223972003     0.138998250219     0.138998250219| 0.138998250219      1.08223972004     0.138998250219| 0.138998250219     0.138998250219      1.08223972004|] Xmatrix=[0.838692038495      0.34853455818      0.34853455818|  0.34853455818     0.838692038495      0.34853455818|  0.34853455818      0.34853455818     0.838692038495|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03551321_03551322 Phases=3 bus1=03551321.1.2.3 bus2=03551322.1.2.3 Units=km Length=0.07687056 Rmatrix=[ 1.08223972003     0.138998250219     0.138998250219| 0.138998250219      1.08223972004     0.138998250219| 0.138998250219     0.138998250219      1.08223972004|] Xmatrix=[0.838692038495      0.34853455818      0.34853455818|  0.34853455818     0.838692038495      0.34853455818|  0.34853455818      0.34853455818     0.838692038495|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03551322_03551323 Phases=3 bus1=03551322.1.2.3 bus2=03551323.1.2.3 Units=km Length=0.06601968 Rmatrix=[ 1.08223972003     0.138998250219     0.138998250219| 0.138998250219      1.08223972004     0.138998250219| 0.138998250219     0.138998250219      1.08223972003|] Xmatrix=[0.838692038495      0.34853455818      0.34853455818|  0.34853455818     0.838692038495      0.34853455818|  0.34853455818      0.34853455818     0.838692038495|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03551323_03551324 Phases=3 bus1=03551323.1.2.3 bus2=03551324.1.2.3 Units=km Length=0.04809744 Rmatrix=[ 1.08223972004     0.138998250219     0.138998250219| 0.138998250219      1.08223972003     0.138998250219| 0.138998250219     0.138998250219      1.08223972003|] Xmatrix=[0.838692038495      0.34853455818      0.34853455818|  0.34853455818     0.838692038495      0.34853455818|  0.34853455818      0.34853455818     0.838692038495|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03551323_03551326 Phases=2 bus1=03551323.1.2 bus2=03551326.1.2 Units=km Length=0.0643128 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03551323_03551348 Phases=2 bus1=03551323.2.3 bus2=03551348.2.3 Units=km Length=0.03544824 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03551324_03551325 Phases=3 bus1=03551324.1.2.3 bus2=03551325.1.2.3 Units=km Length=0.22424136 Rmatrix=[ 1.08223972003     0.138998250219     0.138998250219| 0.138998250219      1.08223972004     0.138998250219| 0.138998250219     0.138998250219      1.08223972003|] Xmatrix=[0.838692038495      0.34853455818      0.34853455818|  0.34853455818     0.838692038495      0.34853455818|  0.34853455818      0.34853455818     0.838692038495|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03551326_03551327 Phases=2 bus1=03551326.1.2 bus2=03551327.1.2 Units=km Length=0.0522732 Rmatrix=[ 1.08223972004     0.138998250219| 0.138998250219      1.08223972003|] Xmatrix=[0.838692038494     0.348534558181| 0.348534558181     0.838692038495|] Cmatrix=[0                  0| 0                  0|]
New Line.03551348_03551349 Phases=2 bus1=03551348.2.3 bus2=03551349.2.3 Units=km Length=0.0621792 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03551327_03551333 Phases=2 bus1=03551327.1.2 bus2=03551333.1.2 Units=km Length=0.07562088 Rmatrix=[ 1.08223972003     0.138998250219| 0.138998250219      1.08223972003|] Xmatrix=[0.838692038493      0.34853455818|  0.34853455818     0.838692038495|] Cmatrix=[0                  0| 0                  0|]
New Line.03551327_03551328 Phases=1 bus1=03551327.1 bus2=03551328.1 Units=km Length=0.003048 Rmatrix=0.086942257 Xmatrix=0.37762467 Cmatrix=0
New Line.03551333_03551334 Phases=2 bus1=03551333.1.2 bus2=03551334.1.2 Units=km Length=0.0124968 Rmatrix=[ 1.08223972004     0.138998250219| 0.138998250219      1.08223972004|] Xmatrix=[0.838692038495      0.34853455818|  0.34853455818     0.838692038495|] Cmatrix=[0                  0| 0                  0|]
New Line.03551333_03551335 Phases=2 bus1=03551333.1.2 bus2=03551335.1.2 Units=km Length=0.0451104 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898512     0.356189851268| 0.356189851268     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03551333_03551346 Phases=2 bus1=03551333.1.2 bus2=03551346.1.2 Units=km Length=0.03179064 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03551328a_03551329 Phases=1 bus1=03551328a.1 bus2=03551329.1 Units=km Length=0.0292608 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03551329_03551330 Phases=1 bus1=03551329.1 bus2=03551330.1 Units=km Length=0.0874776 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03551330_03551331 Phases=1 bus1=03551330.1 bus2=03551331.1 Units=km Length=0.1075944 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03551331_03551332 Phases=1 bus1=03551331.1 bus2=03551332.1 Units=km Length=0.003048 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03551335_03551336 Phases=2 bus1=03551335.1.2 bus2=03551336.1.2 Units=km Length=0.03834384 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898512     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03551335_03551345 Phases=2 bus1=03551335.1.2 bus2=03551345.1.2 Units=km Length=0.0286512 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03551346_03551347 Phases=2 bus1=03551346.1.2 bus2=03551347.1.2 Units=km Length=0.0585216 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03551336_03551337 Phases=2 bus1=03551336.1.2 bus2=03551337.1.2 Units=km Length=0.01298448 Rmatrix=[ 1.14752843394     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898511     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03551336_03551339 Phases=2 bus1=03551336.1.2 bus2=03551339.1.2 Units=km Length=0.08766048 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03551336_03551342 Phases=2 bus1=03551336.1.2 bus2=03551342.1.2 Units=km Length=0.028956 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03551337_03551337a Phases=2 bus1=03551337.1.2 bus2=03551337a.1.2 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628| 0.0376202974628     0.124562554681|] Xmatrix=[0.612095363079     0.234470691164| 0.234470691164      0.61209536308|] Cmatrix=[0                  0| 0                  0|]
New Line.03551339_03551340 Phases=2 bus1=03551339.1.2 bus2=03551340.1.2 Units=km Length=0.05117592 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03551342_03551343 Phases=2 bus1=03551342.1.2 bus2=03551343.1.2 Units=km Length=0.1007364 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843394|] Xmatrix=[0.879811898512     0.356189851269| 0.356189851269     0.879811898512|] Cmatrix=[0                  0| 0                  0|]
New Line.03551337a_03551338 Phases=2 bus1=03551337a.1.2 bus2=03551338.1.2 Units=km Length=0.094488 Rmatrix=[0.715441819773     0.121937882765| 0.121937882765     0.715441819773|] Xmatrix=[0.777996500437     0.305227471566| 0.305227471566     0.777996500438|] Cmatrix=[0                  0| 0                  0|]
New Line.03551340_03551341 Phases=2 bus1=03551340.1.2 bus2=03551341.1.2 Units=km Length=0.05824728 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03551343_03551344 Phases=2 bus1=03551343.1.2 bus2=03551344.1.2 Units=km Length=0.003048 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03551349_03551350 Phases=2 bus1=03551349.2.3 bus2=03551350.2.3 Units=km Length=0.07748016 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055117      0.39468503937|  0.39468503937     0.902559055117|] Cmatrix=[0                  0| 0                  0|]
New Line.03551350_03551356 Phases=2 bus1=03551350.2.3 bus2=03551356.2.3 Units=km Length=0.06763512 Rmatrix=[ 1.63582677166     0.138451443569| 0.138451443569      1.63582677165|] Xmatrix=[0.902559055119     0.394685039369| 0.394685039369     0.902559055117|] Cmatrix=[0                  0| 0                  0|]
New Line.03551350_03551350a Phases=2 bus1=03551350.2.3 bus2=03551350a.2.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628| 0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164| 0.234470691164     0.612095363079|] Cmatrix=[0                  0| 0                  0|]
New Line.03551356_03551357 Phases=2 bus1=03551356.2.3 bus2=03551357.2.3 Units=km Length=0.03441192 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03551350a_03551351 Phases=2 bus1=03551350a.2.3 bus2=03551351.2.3 Units=km Length=0.062484 Rmatrix=[0.715441819773     0.121937882764| 0.121937882764     0.715441819772|] Xmatrix=[0.777996500438     0.305227471566| 0.305227471566     0.777996500437|] Cmatrix=[0                  0| 0                  0|]
New Line.03551351_03551352 Phases=2 bus1=03551351.2.3 bus2=03551352.2.3 Units=km Length=0.0896112 Rmatrix=[0.715441819773     0.121937882765| 0.121937882765     0.715441819773|] Xmatrix=[0.777996500437     0.305227471566| 0.305227471566     0.777996500437|] Cmatrix=[0                  0| 0                  0|]
New Line.03551352_03551353 Phases=2 bus1=03551352.2.3 bus2=03551353.2.3 Units=km Length=0.0856488 Rmatrix=[0.715441819773     0.121937882765| 0.121937882765     0.715441819773|] Xmatrix=[0.777996500437     0.305227471566| 0.305227471566     0.777996500437|] Cmatrix=[0                  0| 0                  0|]
New Line.03551353_03551354 Phases=2 bus1=03551353.2.3 bus2=03551354.2.3 Units=km Length=0.0505968 Rmatrix=[0.715441819773     0.121937882765| 0.121937882765     0.715441819772|] Xmatrix=[0.777996500438     0.305227471566| 0.305227471566     0.777996500438|] Cmatrix=[0                  0| 0                  0|]
New Line.03551354_03551355 Phases=2 bus1=03551354.2.3 bus2=03551355.2.3 Units=km Length=0.003048 Rmatrix=[0.715441819772     0.121937882765| 0.121937882765     0.715441819772|] Xmatrix=[0.777996500437     0.305227471566| 0.305227471566     0.777996500437|] Cmatrix=[0                  0| 0                  0|]
New Line.03551357_03551358 Phases=2 bus1=03551357.2.3 bus2=03551358.2.3 Units=km Length=0.05324856 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03551358_03551359 Phases=2 bus1=03551358.2.3 bus2=03551359.2.3 Units=km Length=0.03081528 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03551359_03551360 Phases=2 bus1=03551359.2.3 bus2=03551360.2.3 Units=km Length=0.108966 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03551359_03551361 Phases=2 bus1=03551359.2.3 bus2=03551361.2.3 Units=km Length=0.04096512 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03551361_03551362 Phases=2 bus1=03551361.2.3 bus2=03551362.2.3 Units=km Length=0.07095744 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03551361_03551364 Phases=2 bus1=03551361.2.3 bus2=03551364.2.3 Units=km Length=0.08830056 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03551362_03551363 Phases=2 bus1=03551362.2.3 bus2=03551363.2.3 Units=km Length=0.048768 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03551367a_03551368 Phases=2 bus1=03551367a.2.3 bus2=03551368.2.3 Units=km Length=0.05937504 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055117      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03551368_03551369 Phases=2 bus1=03551368.2.3 bus2=03551369.2.3 Units=km Length=0.16178784 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03551369_03551370 Phases=2 bus1=03551369.2.3 bus2=03551370.2.3 Units=km Length=0.09217152 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03551370_03551371 Phases=2 bus1=03551370.2.3 bus2=03551371.2.3 Units=km Length=0.0539496 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03551370_03551390 Phases=2 bus1=03551370.2.3 bus2=03551390.2.3 Units=km Length=0.08086344 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03551370_03551391 Phases=2 bus1=03551370.2.3 bus2=03551391.2.3 Units=km Length=0.02563368 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03551371_03551372 Phases=2 bus1=03551371.2.3 bus2=03551372.2.3 Units=km Length=0.03221736 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03551371_03551389 Phases=2 bus1=03551371.2.3 bus2=03551389.2.3 Units=km Length=0.07037832 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03551372_03551373 Phases=2 bus1=03551372.2.3 bus2=03551373.2.3 Units=km Length=0.08269224 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03551372_03551387 Phases=2 bus1=03551372.2.3 bus2=03551387.2.3 Units=km Length=0.0775716 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03551372_03551388 Phases=2 bus1=03551372.2.3 bus2=03551388.2.3 Units=km Length=0.01353312 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03551373_03551374 Phases=2 bus1=03551373.2.3 bus2=03551374.2.3 Units=km Length=0.04666488 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03551374_03551375 Phases=2 bus1=03551374.2.3 bus2=03551375.2.3 Units=km Length=0.01225296 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03551374_03551378 Phases=2 bus1=03551374.2.3 bus2=03551378.2.3 Units=km Length=0.0492252 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03551375_03551376 Phases=2 bus1=03551375.2.3 bus2=03551376.2.3 Units=km Length=0.003048 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03551375_03551377 Phases=2 bus1=03551375.2.3 bus2=03551377.2.3 Units=km Length=0.0667512 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03551378_03551379 Phases=2 bus1=03551378.2.3 bus2=03551379.2.3 Units=km Length=0.05519928 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03551379_03551380 Phases=2 bus1=03551379.2.3 bus2=03551380.2.3 Units=km Length=0.04593336 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03551379_03551385 Phases=2 bus1=03551379.2.3 bus2=03551385.2.3 Units=km Length=0.01338072 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898512     0.356189851268| 0.356189851268     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03551380_03551381 Phases=2 bus1=03551380.2.3 bus2=03551381.2.3 Units=km Length=0.02609088 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03551385_03551385a Phases=2 bus1=03551385.2.3 bus2=03551385a.2.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628| 0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164| 0.234470691164      0.61209536308|] Cmatrix=[0                  0| 0                  0|]
New Line.03551381_03551382 Phases=2 bus1=03551381.2.3 bus2=03551382.2.3 Units=km Length=0.03233928 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03551382_03551383 Phases=2 bus1=03551382.2.3 bus2=03551383.2.3 Units=km Length=0.05522976 Rmatrix=[ 1.14752843394     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898511     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03551383_03551383a Phases=2 bus1=03551383.2.3 bus2=03551383a.2.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628| 0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164| 0.234470691164      0.61209536308|] Cmatrix=[0                  0| 0                  0|]
New Line.03551383a_03551384 Phases=2 bus1=03551383a.2.3 bus2=03551384.2.3 Units=km Length=0.0947928 Rmatrix=[0.715441819772     0.121937882765| 0.121937882765     0.715441819773|] Xmatrix=[0.777996500437     0.305227471566| 0.305227471566     0.777996500438|] Cmatrix=[0                  0| 0                  0|]
New Line.03551385a_03551386 Phases=2 bus1=03551385a.2.3 bus2=03551386.2.3 Units=km Length=0.0560832 Rmatrix=[0.644028871391     0.113845144357| 0.113845144357     0.644028871391|] Xmatrix=[0.783136482939     0.298228346457| 0.298228346457      0.78313648294|] Cmatrix=[0                  0| 0                  0|]
New Line.03551394a_03551395 Phases=2 bus1=03551394a.2.3 bus2=03551395.2.3 Units=km Length=0.05952744 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.035513a_03551301 Phases=2 bus1=035513a.1.3 bus2=03551301.1.3 Units=km Length=0.06833616 Rmatrix=[ 1.63582677167     0.138451443573| 0.138451443573      1.63582677164|] Xmatrix=[0.902559055122     0.394685039368| 0.394685039368     0.902559055126|] Cmatrix=[0                  0| 0                  0|]
New Line.035515_035516 Phases=3 bus1=035515.1.2.3 bus2=035516.1.2.3 Units=km Length=0.08692896 Rmatrix=[ 0.216097987752    0.0563210848644    0.0563210848644| 0.0563210848644     0.216097987752    0.0563210848644| 0.0563210848644    0.0563210848644     0.216097987752|] Xmatrix=[0.642497812773      0.24321959755      0.24321959755|  0.24321959755     0.642497812774      0.24321959755|  0.24321959755      0.24321959755     0.642497812774|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035516_035517 Phases=3 bus1=035516.1.2.3 bus2=035517.1.2.3 Units=km Length=0.0246888 Rmatrix=[ 0.216097987752    0.0563210848645    0.0563210848647| 0.0563210848645     0.216097987752    0.0563210848643| 0.0563210848647    0.0563210848643     0.216097987751|] Xmatrix=[0.642497812773      0.24321959755     0.243219597551|  0.24321959755     0.642497812774      0.24321959755| 0.243219597551      0.24321959755     0.642497812773|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035516_035516a Phases=2 bus1=035516.2.3 bus2=035516a.2.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628| 0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164| 0.234470691164      0.61209536308|] Cmatrix=[0                  0| 0                  0|]
New Line.035517_035518 Phases=3 bus1=035517.1.2.3 bus2=035518.1.2.3 Units=km Length=0.08345424 Rmatrix=[ 0.216097987751    0.0563210848643    0.0563210848644| 0.0563210848643     0.216097987752    0.0563210848645| 0.0563210848644    0.0563210848645     0.216097987752|] Xmatrix=[0.642497812773      0.24321959755      0.24321959755|  0.24321959755     0.642497812773      0.24321959755|  0.24321959755      0.24321959755     0.642497812773|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035517_035517a Phases=2 bus1=035517.1.3 bus2=035517a.1.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628| 0.0376202974628     0.124562554681|] Xmatrix=[0.612095363079     0.234470691164| 0.234470691164      0.61209536308|] Cmatrix=[0                  0| 0                  0|]
New Line.03551601_03551602 Phases=2 bus1=03551601.2.3 bus2=03551602.2.3 Units=km Length=0.05279136 Rmatrix=[ 1.08223972004     0.138998250219| 0.138998250219      1.08223972003|] Xmatrix=[0.838692038495      0.34853455818|  0.34853455818     0.838692038495|] Cmatrix=[0                  0| 0                  0|]
New Line.03551601_03551603 Phases=2 bus1=03551601.2.3 bus2=03551603.2.3 Units=km Length=0.01487424 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03551603_03551604 Phases=2 bus1=03551603.2.3 bus2=03551604.2.3 Units=km Length=0.04675632 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.035516a_03551601 Phases=2 bus1=035516a.2.3 bus2=03551601.2.3 Units=km Length=0.01167384 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.035516a_03551605 Phases=2 bus1=035516a.2.3 bus2=03551605.2.3 Units=km Length=0.02112264 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.035518_03551801 Phases=2 bus1=035518.1.3 bus2=03551801.1.3 Units=km Length=0.04288536 Rmatrix=[ 1.08223972004     0.138998250219| 0.138998250219      1.08223972004|] Xmatrix=[0.838692038495      0.34853455818|  0.34853455818     0.838692038495|] Cmatrix=[0                  0| 0                  0|]
New Line.035518_035519 Phases=3 bus1=035518.1.2.3 bus2=035519.1.2.3 Units=km Length=0.03328416 Rmatrix=[ 0.216097987752    0.0563210848644    0.0563210848644| 0.0563210848644     0.216097987752    0.0563210848644| 0.0563210848644    0.0563210848644     0.216097987752|] Xmatrix=[0.642497812773      0.24321959755      0.24321959755|  0.24321959755     0.642497812773      0.24321959755|  0.24321959755      0.24321959755     0.642497812773|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035518_03551802 Phases=2 bus1=035518.2.3 bus2=03551802.2.3 Units=km Length=0.10158984 Rmatrix=[ 1.08223972004     0.138998250219| 0.138998250219      1.08223972003|] Xmatrix=[0.838692038495      0.34853455818|  0.34853455818     0.838692038495|] Cmatrix=[0                  0| 0                  0|]
New Line.03551701_03551702 Phases=2 bus1=03551701.1.3 bus2=03551702.1.3 Units=km Length=0.02883408 Rmatrix=[ 1.08223972004     0.138998250219| 0.138998250219      1.08223972004|] Xmatrix=[0.838692038495      0.34853455818|  0.34853455818     0.838692038495|] Cmatrix=[0                  0| 0                  0|]
New Line.03551702_03551703 Phases=2 bus1=03551702.1.3 bus2=03551703.1.3 Units=km Length=0.02670048 Rmatrix=[ 1.08223972003     0.138998250219| 0.138998250219      1.08223972004|] Xmatrix=[0.838692038495      0.34853455818|  0.34853455818     0.838692038495|] Cmatrix=[0                  0| 0                  0|]
New Line.03551703_03551704 Phases=2 bus1=03551703.1.3 bus2=03551704.1.3 Units=km Length=0.05617464 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03551703_03551708 Phases=2 bus1=03551703.1.3 bus2=03551708.1.3 Units=km Length=0.11344656 Rmatrix=[ 1.08223972003     0.138998250219| 0.138998250219      1.08223972003|] Xmatrix=[0.838692038495      0.34853455818|  0.34853455818     0.838692038495|] Cmatrix=[0                  0| 0                  0|]
New Line.03551704_03551705 Phases=2 bus1=03551704.1.3 bus2=03551705.1.3 Units=km Length=0.06001512 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03551708_03551709 Phases=2 bus1=03551708.1.3 bus2=03551709.1.3 Units=km Length=0.04462272 Rmatrix=[ 1.08223972003     0.138998250218| 0.138998250218      1.08223972004|] Xmatrix=[0.838692038494      0.34853455818|  0.34853455818     0.838692038496|] Cmatrix=[0                  0| 0                  0|]
New Line.03551708_03551715 Phases=2 bus1=03551708.1.3 bus2=03551715.1.3 Units=km Length=0.09116568 Rmatrix=[ 1.08223972004     0.138998250219| 0.138998250219      1.08223972004|] Xmatrix=[0.838692038495      0.34853455818|  0.34853455818     0.838692038495|] Cmatrix=[0                  0| 0                  0|]
New Line.03551708_03551716 Phases=2 bus1=03551708.1.3 bus2=03551716.1.3 Units=km Length=0.05248656 Rmatrix=[0.715441819773     0.121937882765| 0.121937882765     0.715441819773|] Xmatrix=[0.777996500437     0.305227471566| 0.305227471566     0.777996500437|] Cmatrix=[0                  0| 0                  0|]
New Line.03551705_03551706 Phases=2 bus1=03551705.1.3 bus2=03551706.1.3 Units=km Length=0.04489704 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03551706_03551707 Phases=2 bus1=03551706.1.3 bus2=03551707.1.3 Units=km Length=0.003048 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898512     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03551709_03551709a Phases=2 bus1=03551709.1.3 bus2=03551709a.1.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628| 0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691163| 0.234470691163      0.61209536308|] Cmatrix=[0                  0| 0                  0|]
New Line.03551709a_03551710 Phases=2 bus1=03551709a.1.3 bus2=03551710.1.3 Units=km Length=0.1274064 Rmatrix=[0.715441819771     0.121937882765| 0.121937882765     0.715441819771|] Xmatrix=[0.777996500436     0.305227471566| 0.305227471566     0.777996500436|] Cmatrix=[0                  0| 0                  0|]
New Line.03551710_03551711 Phases=2 bus1=03551710.1.3 bus2=03551711.1.3 Units=km Length=0.0694944 Rmatrix=[0.715441819773     0.121937882765| 0.121937882765     0.715441819773|] Xmatrix=[0.777996500437     0.305227471566| 0.305227471566     0.777996500437|] Cmatrix=[0                  0| 0                  0|]
New Line.03551710_03551712 Phases=2 bus1=03551710.1.3 bus2=03551712.1.3 Units=km Length=0.16002 Rmatrix=[0.715441819773     0.121937882765| 0.121937882765     0.715441819773|] Xmatrix=[0.777996500437     0.305227471566| 0.305227471566     0.777996500437|] Cmatrix=[0                  0| 0                  0|]
New Line.03551710_03551714 Phases=2 bus1=03551710.1.3 bus2=03551714.1.3 Units=km Length=0.1517904 Rmatrix=[0.715441819773     0.121937882765| 0.121937882765     0.715441819773|] Xmatrix=[0.777996500437     0.305227471566| 0.305227471566     0.777996500437|] Cmatrix=[0                  0| 0                  0|]
New Line.03551712_03551713 Phases=2 bus1=03551712.1.3 bus2=03551713.1.3 Units=km Length=0.1094232 Rmatrix=[0.715441819773     0.121937882765| 0.121937882765     0.715441819773|] Xmatrix=[0.777996500437     0.305227471566| 0.305227471566     0.777996500437|] Cmatrix=[0                  0| 0                  0|]
New Line.035517a_03551701 Phases=2 bus1=035517a.1.3 bus2=03551701.1.3 Units=km Length=0.07144512 Rmatrix=[ 1.08223972004     0.138998250219| 0.138998250219      1.08223972004|] Xmatrix=[0.838692038496     0.348534558181| 0.348534558181     0.838692038495|] Cmatrix=[0                  0| 0                  0|]
New Line.03551802_03551803 Phases=2 bus1=03551802.2.3 bus2=03551803.2.3 Units=km Length=0.05160264 Rmatrix=[ 1.08223972003     0.138998250219| 0.138998250219      1.08223972003|] Xmatrix=[0.838692038495      0.34853455818|  0.34853455818     0.838692038495|] Cmatrix=[0                  0| 0                  0|]
New Line.035519_035520 Phases=3 bus1=035519.1.2.3 bus2=035520.1.2.3 Units=km Length=0.08763 Rmatrix=[ 0.216097987752    0.0563210848645    0.0563210848645| 0.0563210848645     0.216097987752    0.0563210848644| 0.0563210848645    0.0563210848644     0.216097987751|] Xmatrix=[0.642497812773      0.24321959755      0.24321959755|  0.24321959755     0.642497812773      0.24321959755|  0.24321959755      0.24321959755     0.642497812773|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035520_035521 Phases=3 bus1=035520.1.2.3 bus2=035521.1.2.3 Units=km Length=0.1650492 Rmatrix=[ 0.216097987752    0.0563210848644    0.0563210848638| 0.0563210848644     0.216097987752     0.056321084865| 0.0563210848638     0.056321084865     0.216097987752|] Xmatrix=[0.642497812776     0.243219597551      0.24321959755| 0.243219597551     0.642497812773     0.243219597551|  0.24321959755     0.243219597551      0.64249781278|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035520_035520a Phases=2 bus1=035520.1.3 bus2=035520a.1.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628| 0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164| 0.234470691164     0.612095363079|] Cmatrix=[0                  0| 0                  0|]
New Line.035521_035522 Phases=3 bus1=035521.1.2.3 bus2=035522.1.2.3 Units=km Length=0.01804416 Rmatrix=[ 0.251312335958    0.0629921259842    0.0629921259842| 0.0629921259842     0.251312335958    0.0629921259842| 0.0629921259842    0.0629921259842     0.251312335958|] Xmatrix=[0.652230971129     0.246719160105     0.246719160105| 0.246719160105     0.652230971128     0.246719160105| 0.246719160105     0.246719160105     0.652230971129|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035520a_03552001 Phases=2 bus1=035520a.1.3 bus2=03552001.1.3 Units=km Length=0.07808976 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055117      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.035522_035523 Phases=3 bus1=035522.1.2.3 bus2=035523.1.2.3 Units=km Length=0.0484632 Rmatrix=[ 0.251312335958    0.0629921259843    0.0629921259842| 0.0629921259843     0.251312335958    0.0629921259843| 0.0629921259842    0.0629921259843     0.251312335958|] Xmatrix=[0.652230971128     0.246719160105     0.246719160105| 0.246719160105     0.652230971129     0.246719160105| 0.246719160105     0.246719160105     0.652230971128|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035523_035524 Phases=3 bus1=035523.1.2.3 bus2=035524.1.2.3 Units=km Length=0.096012 Rmatrix=[ 0.251312335958    0.0629921259843    0.0629921259844| 0.0629921259843     0.251312335958    0.0629921259842| 0.0629921259844    0.0629921259842     0.251312335958|] Xmatrix=[0.652230971127     0.246719160105     0.246719160105| 0.246719160105     0.652230971128     0.246719160105| 0.246719160105     0.246719160105     0.652230971128|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035524_035524a Phases=3 bus1=035524.1.2.3 bus2=035524a.1.2.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628    0.0376202974629| 0.0376202974628     0.124562554681    0.0376202974628| 0.0376202974629    0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164     0.234470691164| 0.234470691164     0.612095363079     0.234470691164| 0.234470691164     0.234470691164      0.61209536308|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035524a_035525 Phases=3 bus1=035524a.1.2.3 bus2=035525.1.2.3 Units=km Length=0.0630936 Rmatrix=[ 0.251312335958    0.0629921259842    0.0629921259845| 0.0629921259842     0.251312335958    0.0629921259843| 0.0629921259845    0.0629921259843     0.251312335958|] Xmatrix=[0.652230971125     0.246719160104     0.246719160105| 0.246719160104     0.652230971131     0.246719160106| 0.246719160105     0.246719160106     0.652230971131|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035525_03552501 Phases=3 bus1=035525.1.2.3 bus2=03552501.1.2.3 Units=km Length=0.04636008 Rmatrix=[ 0.251312335958    0.0629921259842    0.0629921259842| 0.0629921259842     0.251312335958    0.0629921259843| 0.0629921259842    0.0629921259843     0.251312335958|] Xmatrix=[0.652230971129     0.246719160105     0.246719160105| 0.246719160105     0.652230971129     0.246719160105| 0.246719160105     0.246719160105     0.652230971129|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035525_035526 Phases=3 bus1=035525.1.2.3 bus2=035526.1.2.3 Units=km Length=0.02139696 Rmatrix=[ 0.493766404199    0.0974409448819    0.0974409448819| 0.0974409448819     0.493766404199    0.0974409448819| 0.0974409448819    0.0974409448819       0.4937664042|] Xmatrix=[0.753718285214     0.280621172353     0.280621172353| 0.280621172353     0.753718285215     0.280621172353| 0.280621172353     0.280621172353     0.753718285215|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552501_03552502 Phases=3 bus1=03552501.1.2.3 bus2=03552502.1.2.3 Units=km Length=0.05343144 Rmatrix=[ 0.251312335958    0.0629921259842    0.0629921259842| 0.0629921259842     0.251312335958    0.0629921259843| 0.0629921259842    0.0629921259843     0.251312335958|] Xmatrix=[0.652230971128     0.246719160105     0.246719160105| 0.246719160105     0.652230971129     0.246719160105| 0.246719160105     0.246719160105     0.652230971129|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035526_03552601 Phases=3 bus1=035526.1.2.3 bus2=03552601.1.2.3 Units=km Length=0.12518136 Rmatrix=[ 1.14752843395     0.137029746282     0.137029746282| 0.137029746282      1.14752843395     0.137029746282| 0.137029746282     0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269     0.356189851269| 0.356189851269     0.879811898513     0.356189851269| 0.356189851269     0.356189851269     0.879811898513|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035526_035527 Phases=3 bus1=035526.1.2.3 bus2=035527.1.2.3 Units=km Length=0.01865376 Rmatrix=[ 1.08223972003     0.138998250218     0.138998250219| 0.138998250218      1.08223972004      0.13899825022| 0.138998250219      0.13899825022      1.08223972003|] Xmatrix=[0.838692038493     0.348534558181      0.34853455818| 0.348534558181     0.838692038498      0.34853455818|  0.34853455818      0.34853455818     0.838692038492|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552502_03552502a Phases=3 bus1=03552502.1.2.3 bus2=03552502a.1.2.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628    0.0376202974628| 0.0376202974628     0.124562554681    0.0376202974628| 0.0376202974628    0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164     0.234470691164| 0.234470691164      0.61209536308     0.234470691164| 0.234470691164     0.234470691164     0.612095363079|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552502a_03552503 Phases=3 bus1=03552502a.1.2.3 bus2=03552503.1.2.3 Units=km Length=0.05300472 Rmatrix=[ 0.251312335957    0.0629921259837    0.0629921259841| 0.0629921259837     0.251312335958    0.0629921259858| 0.0629921259841    0.0629921259858     0.251312335956|] Xmatrix=[0.652230971125     0.246719160105     0.246719160104| 0.246719160105     0.652230971128     0.246719160107| 0.246719160104     0.246719160107     0.652230971123|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552503_03552510 Phases=3 bus1=03552503.1.2.3 bus2=03552510.1.2.3 Units=km Length=0.09470136 Rmatrix=[ 0.251312335959    0.0629921259835     0.062992125983| 0.0629921259835      0.25131233596    0.0629921259844|  0.062992125983    0.0629921259844     0.251312335957|] Xmatrix=[0.652230971129     0.246719160105     0.246719160102| 0.246719160105     0.652230971134     0.246719160105| 0.246719160102     0.246719160105     0.652230971128|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552503_03552503a Phases=3 bus1=03552503.1.2.3 bus2=03552503a.1.2.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628    0.0376202974628| 0.0376202974628     0.124562554681    0.0376202974628| 0.0376202974628    0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164     0.234470691164| 0.234470691164      0.61209536308     0.234470691164| 0.234470691164     0.234470691164      0.61209536308|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552510_03552513 Phases=3 bus1=03552510.1.2.3 bus2=03552513.1.2.3 Units=km Length=0.14727936 Rmatrix=[ 0.251312335958    0.0629921259844    0.0629921259843| 0.0629921259844     0.251312335959    0.0629921259843| 0.0629921259843    0.0629921259843     0.251312335958|] Xmatrix=[0.652230971128     0.246719160105     0.246719160105| 0.246719160105      0.65223097113     0.246719160105| 0.246719160105     0.246719160105     0.652230971128|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552510_03552510a Phases=3 bus1=03552510.1.2.3 bus2=03552510a.1.2.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628    0.0376202974628| 0.0376202974628     0.124562554681    0.0376202974628| 0.0376202974628    0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164     0.234470691164| 0.234470691164      0.61209536308     0.234470691164| 0.234470691164     0.234470691164      0.61209536308|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552503a_03552504 Phases=3 bus1=03552503a.1.2.3 bus2=03552504.1.2.3 Units=km Length=0.0265176 Rmatrix=[0.644028871391     0.113845144357     0.113845144357| 0.113845144357     0.644028871391     0.113845144357| 0.113845144357     0.113845144357     0.644028871391|] Xmatrix=[ 0.78313648294     0.298228346457     0.298228346457| 0.298228346457      0.78313648294     0.298228346457| 0.298228346457     0.298228346457     0.783136482939|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552504_03552509 Phases=1 bus1=03552504.1 bus2=03552509.1 Units=km Length=0.0347472 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03552504_03552505 Phases=1 bus1=03552504.2 bus2=03552505.2 Units=km Length=0.0758952 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03552504_03552507 Phases=1 bus1=03552504.3 bus2=03552507.3 Units=km Length=0.0484632 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03552505_03552506 Phases=1 bus1=03552505.2 bus2=03552506.2 Units=km Length=0.0643128 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03552507_03552508 Phases=1 bus1=03552507.3 bus2=03552508.3 Units=km Length=0.0393192 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03552513_03552514 Phases=3 bus1=03552513.1.2.3 bus2=03552514.1.2.3 Units=km Length=0.03806952 Rmatrix=[ 0.251312335958    0.0629921259843    0.0629921259842| 0.0629921259843     0.251312335958    0.0629921259843| 0.0629921259842    0.0629921259843     0.251312335958|] Xmatrix=[0.652230971129     0.246719160105     0.246719160105| 0.246719160105     0.652230971129     0.246719160105| 0.246719160105     0.246719160105     0.652230971128|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552510a_03552511 Phases=3 bus1=03552510a.1.2.3 bus2=03552511.1.2.3 Units=km Length=0.0841248 Rmatrix=[ 1.14752843397     0.137029746267     0.137029746272| 0.137029746267      1.14752843396     0.137029746265| 0.137029746272     0.137029746265      1.14752843399|] Xmatrix=[0.879811898507     0.356189851273     0.356189851273| 0.356189851273     0.879811898507     0.356189851272| 0.356189851273     0.356189851272     0.879811898514|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552511_03552511a Phases=3 bus1=03552511.1.2.3 bus2=03552511a.1.2.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628    0.0376202974628| 0.0376202974628     0.124562554681    0.0376202974628| 0.0376202974628    0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164     0.234470691164| 0.234470691164      0.61209536308     0.234470691164| 0.234470691164     0.234470691164      0.61209536308|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552511a_03552512 Phases=3 bus1=03552511a.1.2.3 bus2=03552512.1.2.3 Units=km Length=0.0804672 Rmatrix=[0.644028871391     0.113845144357     0.113845144357| 0.113845144357     0.644028871391     0.113845144357| 0.113845144357     0.113845144357     0.644028871391|] Xmatrix=[ 0.78313648294     0.298228346457     0.298228346457| 0.298228346457      0.78313648294     0.298228346457| 0.298228346457     0.298228346457      0.78313648294|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552514_03552545 Phases=3 bus1=03552514.1.2.3 bus2=03552545.1.2.3 Units=km Length=0.11042904 Rmatrix=[ 0.251312335958    0.0629921259843    0.0629921259842| 0.0629921259843     0.251312335958    0.0629921259843| 0.0629921259842    0.0629921259843     0.251312335958|] Xmatrix=[0.652230971128     0.246719160105     0.246719160105| 0.246719160105     0.652230971128     0.246719160105| 0.246719160105     0.246719160105     0.652230971129|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552514_03552514a Phases=3 bus1=03552514.1.2.3 bus2=03552514a.1.2.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628    0.0376202974628| 0.0376202974628     0.124562554681    0.0376202974628| 0.0376202974628    0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164     0.234470691164| 0.234470691164      0.61209536308     0.234470691164| 0.234470691164     0.234470691164     0.612095363079|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552545_03552546 Phases=3 bus1=03552545.1.2.3 bus2=03552546.1.2.3 Units=km Length=0.0451104 Rmatrix=[ 0.251312335958    0.0629921259843    0.0629921259842| 0.0629921259843     0.251312335958    0.0629921259843| 0.0629921259842    0.0629921259843     0.251312335958|] Xmatrix=[0.652230971129     0.246719160105     0.246719160105| 0.246719160105     0.652230971129     0.246719160105| 0.246719160105     0.246719160105     0.652230971129|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552514a_03552515 Phases=3 bus1=03552514a.1.2.3 bus2=03552515.1.2.3 Units=km Length=0.051816 Rmatrix=[0.644028871392     0.113845144357     0.113845144357| 0.113845144357     0.644028871391     0.113845144357| 0.113845144357     0.113845144357      0.64402887139|] Xmatrix=[ 0.78313648294     0.298228346456     0.298228346456| 0.298228346456     0.783136482939     0.298228346456| 0.298228346456     0.298228346456     0.783136482938|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552515_03552518 Phases=2 bus1=03552515.1.2 bus2=03552518.1.2 Units=km Length=0.094488 Rmatrix=[ 1.08223972004     0.138998250219| 0.138998250219      1.08223972003|] Xmatrix=[0.838692038495      0.34853455818|  0.34853455818     0.838692038495|] Cmatrix=[0                  0| 0                  0|]
New Line.03552515_03552532 Phases=3 bus1=03552515.1.2.3 bus2=03552532.1.2.3 Units=km Length=0.0673608 Rmatrix=[0.715441819772     0.121937882765     0.121937882765| 0.121937882765     0.715441819772     0.121937882765| 0.121937882765     0.121937882765     0.715441819772|] Xmatrix=[0.777996500437     0.305227471566     0.305227471566| 0.305227471566     0.777996500438     0.305227471566| 0.305227471566     0.305227471566     0.777996500437|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552515_03552516 Phases=1 bus1=03552515.3 bus2=03552516.3 Units=km Length=0.100584 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03552515_03552517 Phases=1 bus1=03552515.3 bus2=03552517.3 Units=km Length=0.0219456 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03552518_03552522 Phases=2 bus1=03552518.1.2 bus2=03552522.1.2 Units=km Length=0.0600456 Rmatrix=[ 1.08223972004     0.138998250219| 0.138998250219      1.08223972004|] Xmatrix=[0.838692038495      0.34853455818|  0.34853455818     0.838692038495|] Cmatrix=[0                  0| 0                  0|]
New Line.03552518_03552519 Phases=1 bus1=03552518.2 bus2=03552519.2 Units=km Length=0.0512064 Rmatrix=0.94324147 Xmatrix=0.49015748 Cmatrix=0
New Line.03552532_03552533 Phases=3 bus1=03552532.1.2.3 bus2=03552533.1.2.3 Units=km Length=0.1338072 Rmatrix=[0.644028871391     0.113845144357     0.113845144357| 0.113845144357     0.644028871391     0.113845144357| 0.113845144357     0.113845144357     0.644028871391|] Xmatrix=[ 0.78313648294     0.298228346457     0.298228346457| 0.298228346457      0.78313648294     0.298228346457| 0.298228346457     0.298228346457      0.78313648294|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552532_03552537 Phases=1 bus1=03552532.2 bus2=03552537.2 Units=km Length=0.0158496 Rmatrix=0.53018373 Xmatrix=0.48490814 Cmatrix=0
New Line.03552532_03552541 Phases=1 bus1=03552532.3 bus2=03552541.3 Units=km Length=0.0240792 Rmatrix=0.53018373 Xmatrix=0.48490814 Cmatrix=0
New Line.03552519_03552520 Phases=1 bus1=03552519.2 bus2=03552520.2 Units=km Length=0.0719328 Rmatrix=0.94324147 Xmatrix=0.49015748 Cmatrix=0
New Line.03552522_03552524 Phases=1 bus1=03552522.1 bus2=03552524.1 Units=km Length=0.0551688 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03552522_03552523 Phases=1 bus1=03552522.2 bus2=03552523.2 Units=km Length=0.1319784 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03552520_03552521 Phases=1 bus1=03552520.2 bus2=03552521.2 Units=km Length=0.0469392 Rmatrix=0.94324147 Xmatrix=0.49015748 Cmatrix=0
New Line.03552524_03552525 Phases=1 bus1=03552524.1 bus2=03552525.1 Units=km Length=0.039624 Rmatrix=0.94324147 Xmatrix=0.49015748 Cmatrix=0
New Line.03552525_03552526 Phases=1 bus1=03552525.1 bus2=03552526.1 Units=km Length=0.0786384 Rmatrix=0.53018373 Xmatrix=0.48490814 Cmatrix=0
New Line.03552525_03552530 Phases=1 bus1=03552525.1 bus2=03552530.1 Units=km Length=0.0615696 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03552526_03552527 Phases=1 bus1=03552526.1 bus2=03552527.1 Units=km Length=0.0591312 Rmatrix=0.94324147 Xmatrix=0.49015748 Cmatrix=0
New Line.03552530_03552531 Phases=1 bus1=03552530.1 bus2=03552531.1 Units=km Length=0.0268224 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03552527_03552528 Phases=1 bus1=03552527.1 bus2=03552528.1 Units=km Length=0.0957072 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03552528_03552529 Phases=1 bus1=03552528.1 bus2=03552529.1 Units=km Length=0.1377696 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03552533_03552534 Phases=1 bus1=03552533.1 bus2=03552534.1 Units=km Length=0.0387096 Rmatrix=0.53018373 Xmatrix=0.48490814 Cmatrix=0
New Line.03552537_03552537a Phases=1 bus1=03552537.2 bus2=03552537a.2 Units=km Length=0.003048 Rmatrix=0.086942257 Xmatrix=0.37762467 Cmatrix=0
New Line.03552541_03552541a Phases=1 bus1=03552541.3 bus2=03552541a.3 Units=km Length=0.003048 Rmatrix=0.086942257 Xmatrix=0.37762467 Cmatrix=0
New Line.03552534_03552534a Phases=1 bus1=03552534.1 bus2=03552534a.1 Units=km Length=0.003048 Rmatrix=0.086942257 Xmatrix=0.37762467 Cmatrix=0
New Line.03552534a_03552535 Phases=1 bus1=03552534a.1 bus2=03552535.1 Units=km Length=0.0295656 Rmatrix=0.53018373 Xmatrix=0.48490814 Cmatrix=0
New Line.03552535_03552536 Phases=1 bus1=03552535.1 bus2=03552536.1 Units=km Length=0.0813816 Rmatrix=0.53018373 Xmatrix=0.48490814 Cmatrix=0
New Line.03552537a_03552538 Phases=1 bus1=03552537a.2 bus2=03552538.2 Units=km Length=0.0743712 Rmatrix=0.53018373 Xmatrix=0.48490814 Cmatrix=0
New Line.03552537a_03552540 Phases=1 bus1=03552537a.2 bus2=03552540.2 Units=km Length=0.1011936 Rmatrix=0.53018373 Xmatrix=0.48490814 Cmatrix=0
New Line.03552538_03552539 Phases=1 bus1=03552538.2 bus2=03552539.2 Units=km Length=0.0993648 Rmatrix=0.53018373 Xmatrix=0.48490814 Cmatrix=0
New Line.03552541a_03552542 Phases=1 bus1=03552541a.3 bus2=03552542.3 Units=km Length=0.0368808 Rmatrix=0.53018373 Xmatrix=0.48490814 Cmatrix=0
New Line.03552542_03552543 Phases=1 bus1=03552542.3 bus2=03552543.3 Units=km Length=0.0865632 Rmatrix=0.53018373 Xmatrix=0.48490814 Cmatrix=0
New Line.03552543_03552544 Phases=1 bus1=03552543.3 bus2=03552544.3 Units=km Length=0.0658368 Rmatrix=0.53018373 Xmatrix=0.48490814 Cmatrix=0
New Line.03552546_03552547 Phases=3 bus1=03552546.1.2.3 bus2=03552547.1.2.3 Units=km Length=0.02645664 Rmatrix=[ 0.251312335958    0.0629921259843    0.0629921259842| 0.0629921259843     0.251312335958    0.0629921259843| 0.0629921259842    0.0629921259843     0.251312335958|] Xmatrix=[0.652230971129     0.246719160105     0.246719160105| 0.246719160105     0.652230971129     0.246719160105| 0.246719160105     0.246719160105     0.652230971129|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552547_03552553 Phases=3 bus1=03552547.1.2.3 bus2=03552553.1.2.3 Units=km Length=0.08510016 Rmatrix=[ 0.251312335958     0.062992125984    0.0629921259835|  0.062992125984     0.251312335957    0.0629921259852| 0.0629921259835    0.0629921259852     0.251312335953|] Xmatrix=[0.652230971127     0.246719160103       0.2467191601| 0.246719160103     0.652230971125     0.246719160101|   0.2467191601     0.246719160101     0.652230971114|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552547_03552547a Phases=1 bus1=03552547.3 bus2=03552547a.3 Units=km Length=0.003048 Rmatrix=0.086942257 Xmatrix=0.37762467 Cmatrix=0
New Line.03552553_03552571 Phases=3 bus1=03552553.1.2.3 bus2=03552571.1.2.3 Units=km Length=0.0597408 Rmatrix=[ 0.251312335958    0.0629921259839    0.0629921259843| 0.0629921259839     0.251312335957    0.0629921259839| 0.0629921259843    0.0629921259839     0.251312335959|] Xmatrix=[0.652230971129     0.246719160104     0.246719160106| 0.246719160104     0.652230971127     0.246719160105| 0.246719160106     0.246719160105     0.652230971133|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552553_03552553a Phases=2 bus1=03552553.2.3 bus2=03552553a.2.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628| 0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164| 0.234470691164      0.61209536308|] Cmatrix=[0                  0| 0                  0|]
New Line.03552547a_03552548 Phases=1 bus1=03552547a.3 bus2=03552548.3 Units=km Length=0.02286 Rmatrix=0.53018373 Xmatrix=0.48490814 Cmatrix=0
New Line.03552548_03552549 Phases=1 bus1=03552548.3 bus2=03552549.3 Units=km Length=0.082296 Rmatrix=0.53018373 Xmatrix=0.48490814 Cmatrix=0
New Line.03552549_03552550 Phases=1 bus1=03552549.3 bus2=03552550.3 Units=km Length=0.033528 Rmatrix=0.53018373 Xmatrix=0.48490814 Cmatrix=0
New Line.03552549_03552551 Phases=1 bus1=03552549.3 bus2=03552551.3 Units=km Length=0.0310896 Rmatrix=0.53018373 Xmatrix=0.48490814 Cmatrix=0
New Line.03552551_03552552 Phases=1 bus1=03552551.3 bus2=03552552.3 Units=km Length=0.0246888 Rmatrix=0.53018373 Xmatrix=0.48490814 Cmatrix=0
New Line.03552571_03552573 Phases=3 bus1=03552571.1.2.3 bus2=03552573.1.2.3 Units=km Length=0.06909816 Rmatrix=[ 0.251312335958    0.0629921259843    0.0629921259842| 0.0629921259843     0.251312335958    0.0629921259843| 0.0629921259842    0.0629921259843     0.251312335958|] Xmatrix=[0.652230971129     0.246719160105     0.246719160105| 0.246719160105      0.65223097113     0.246719160105| 0.246719160105     0.246719160105     0.652230971128|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552571_03552571a Phases=2 bus1=03552571.2.3 bus2=03552571a.2.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628| 0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164| 0.234470691164      0.61209536308|] Cmatrix=[0                  0| 0                  0|]
New Line.03552553a_03552554 Phases=2 bus1=03552553a.2.3 bus2=03552554.2.3 Units=km Length=0.0697992 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055117      0.39468503937|  0.39468503937     0.902559055119|] Cmatrix=[0                  0| 0                  0|]
New Line.03552554_03552555 Phases=2 bus1=03552554.2.3 bus2=03552555.2.3 Units=km Length=0.0606552 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055117      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03552555_03552561 Phases=2 bus1=03552555.2.3 bus2=03552561.2.3 Units=km Length=0.0725424 Rmatrix=[ 1.63582677165     0.138451443569| 0.138451443569      1.63582677165|] Xmatrix=[0.902559055117     0.394685039369| 0.394685039369     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03552555_03552569 Phases=2 bus1=03552555.2.3 bus2=03552569.2.3 Units=km Length=0.025146 Rmatrix=[1.63582677166      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055119|] Cmatrix=[0                  0| 0                  0|]
New Line.03552555_03552555a Phases=1 bus1=03552555.2 bus2=03552555a.2 Units=km Length=0.003048 Rmatrix=0.086942257 Xmatrix=0.37762467 Cmatrix=0
New Line.03552561_03552562 Phases=2 bus1=03552561.2.3 bus2=03552562.2.3 Units=km Length=0.044196 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03552569_03552570 Phases=2 bus1=03552569.2.3 bus2=03552570.2.3 Units=km Length=0.003048 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055119      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03552555a_03552556 Phases=1 bus1=03552555a.2 bus2=03552556.2 Units=km Length=0.0621792 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03552556_03552557 Phases=1 bus1=03552556.2 bus2=03552557.2 Units=km Length=0.0780288 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03552557_03552558 Phases=1 bus1=03552557.2 bus2=03552558.2 Units=km Length=0.0539496 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03552558_03552559 Phases=1 bus1=03552558.2 bus2=03552559.2 Units=km Length=0.0630936 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03552559_03552560 Phases=1 bus1=03552559.2 bus2=03552560.2 Units=km Length=0.0749808 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03552562_03552563 Phases=2 bus1=03552562.2.3 bus2=03552563.2.3 Units=km Length=0.0252984 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03552563_03552564 Phases=2 bus1=03552563.2.3 bus2=03552564.2.3 Units=km Length=0.0676656 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03552564_03552565 Phases=2 bus1=03552564.2.3 bus2=03552565.2.3 Units=km Length=0.06943344 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03552565_03552566 Phases=2 bus1=03552565.2.3 bus2=03552566.2.3 Units=km Length=0.0966216 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03552566_03552567 Phases=2 bus1=03552566.2.3 bus2=03552567.2.3 Units=km Length=0.03816096 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03552567_03552568 Phases=2 bus1=03552567.2.3 bus2=03552568.2.3 Units=km Length=0.06449568 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03552573_03552574 Phases=3 bus1=03552573.1.2.3 bus2=03552574.1.2.3 Units=km Length=0.03182112 Rmatrix=[ 0.251312335958    0.0629921259843    0.0629921259843| 0.0629921259843     0.251312335958    0.0629921259842| 0.0629921259843    0.0629921259842     0.251312335958|] Xmatrix=[0.652230971129     0.246719160105     0.246719160105| 0.246719160105     0.652230971129     0.246719160105| 0.246719160105     0.246719160105     0.652230971129|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552571a_03552572 Phases=2 bus1=03552571a.2.3 bus2=03552572.2.3 Units=km Length=0.06861048 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851268| 0.356189851268     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03552574_03552575 Phases=3 bus1=03552574.1.2.3 bus2=03552575.1.2.3 Units=km Length=0.07903464 Rmatrix=[ 0.251312335958    0.0629921259843    0.0629921259842| 0.0629921259843     0.251312335958    0.0629921259842| 0.0629921259842    0.0629921259842     0.251312335958|] Xmatrix=[0.652230971128     0.246719160105     0.246719160105| 0.246719160105     0.652230971129     0.246719160105| 0.246719160105     0.246719160105     0.652230971129|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552575_03552576 Phases=3 bus1=03552575.1.2.3 bus2=03552576.1.2.3 Units=km Length=0.02816352 Rmatrix=[ 0.251312335958    0.0629921259842    0.0629921259843| 0.0629921259842     0.251312335958    0.0629921259842| 0.0629921259843    0.0629921259842     0.251312335958|] Xmatrix=[0.652230971129     0.246719160105     0.246719160105| 0.246719160105     0.652230971129     0.246719160105| 0.246719160105     0.246719160105     0.652230971129|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552576_03552577 Phases=3 bus1=03552576.1.2.3 bus2=03552577.1.2.3 Units=km Length=0.0454152 Rmatrix=[ 0.251312335958    0.0629921259842    0.0629921259842| 0.0629921259842     0.251312335958    0.0629921259842| 0.0629921259842    0.0629921259842     0.251312335958|] Xmatrix=[0.652230971128     0.246719160105     0.246719160105| 0.246719160105     0.652230971129     0.246719160105| 0.246719160105     0.246719160105     0.652230971129|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552576_03552631 Phases=2 bus1=03552576.1.2 bus2=03552631.1.2 Units=km Length=0.00829056 Rmatrix=[ 1.08223972003     0.138998250219| 0.138998250219      1.08223972003|] Xmatrix=[0.838692038495      0.34853455818|  0.34853455818     0.838692038495|] Cmatrix=[0                  0| 0                  0|]
New Line.03552577_03552578 Phases=3 bus1=03552577.1.2.3 bus2=03552578.1.2.3 Units=km Length=0.04187952 Rmatrix=[ 0.251312335958    0.0629921259843    0.0629921259842| 0.0629921259843     0.251312335958    0.0629921259842| 0.0629921259842    0.0629921259842     0.251312335958|] Xmatrix=[0.652230971129     0.246719160105     0.246719160105| 0.246719160105     0.652230971128     0.246719160105| 0.246719160105     0.246719160105     0.652230971129|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552631_03552631a Phases=2 bus1=03552631.1.2 bus2=03552631a.1.2 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628| 0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164| 0.234470691164     0.612095363079|] Cmatrix=[0                  0| 0                  0|]
New Line.03552578_03552579 Phases=3 bus1=03552578.1.2.3 bus2=03552579.1.2.3 Units=km Length=0.0155448 Rmatrix=[ 0.251312335957    0.0629921259846    0.0629921259841| 0.0629921259846     0.251312335958    0.0629921259842| 0.0629921259841    0.0629921259842     0.251312335958|] Xmatrix=[0.652230971128     0.246719160106     0.246719160104| 0.246719160106     0.652230971129     0.246719160105| 0.246719160104     0.246719160105     0.652230971129|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552578_03552578a Phases=3 bus1=03552578.1.2.3 bus2=03552578a.1.2.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628    0.0376202974628| 0.0376202974628     0.124562554681    0.0376202974628| 0.0376202974628    0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164     0.234470691164| 0.234470691164      0.61209536308     0.234470691164| 0.234470691164     0.234470691164      0.61209536308|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552579_03552579a Phases=3 bus1=03552579.1.2.3 bus2=03552579a.1.2.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628    0.0376202974628| 0.0376202974628     0.124562554681    0.0376202974628| 0.0376202974628    0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164     0.234470691164| 0.234470691164      0.61209536308     0.234470691164| 0.234470691164     0.234470691164     0.612095363079|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552578a_03552629 Phases=3 bus1=03552578a.1.2.3 bus2=03552629.1.2.3 Units=km Length=0.0725424 Rmatrix=[0.715441819772     0.121937882765     0.121937882765| 0.121937882765     0.715441819773     0.121937882764| 0.121937882765     0.121937882764     0.715441819772|] Xmatrix=[0.777996500437     0.305227471566     0.305227471566| 0.305227471566     0.777996500439     0.305227471566| 0.305227471566     0.305227471566     0.777996500437|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552629_03552630 Phases=3 bus1=03552629.1.2.3 bus2=03552630.1.2.3 Units=km Length=0.0557784 Rmatrix=[0.715441819773     0.121937882765     0.121937882765| 0.121937882765     0.715441819773     0.121937882765| 0.121937882765     0.121937882765     0.715441819773|] Xmatrix=[0.777996500437     0.305227471566     0.305227471566| 0.305227471566     0.777996500437     0.305227471566| 0.305227471566     0.305227471566     0.777996500437|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552579a_03552580 Phases=3 bus1=03552579a.1.2.3 bus2=03552580.1.2.3 Units=km Length=0.0173736 Rmatrix=[ 0.251312335956    0.0629921259843     0.062992125984| 0.0629921259843     0.251312335958    0.0629921259845|  0.062992125984    0.0629921259845     0.251312335957|] Xmatrix=[0.652230971126     0.246719160106     0.246719160104| 0.246719160106     0.652230971129     0.246719160105| 0.246719160104     0.246719160105     0.652230971127|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552580_03552580a Phases=3 bus1=03552580.1.2.3 bus2=03552580a.1.2.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628    0.0376202974628| 0.0376202974628     0.124562554681    0.0376202974628| 0.0376202974628    0.0376202974628     0.124562554681|] Xmatrix=[0.612095363079     0.234470691164     0.234470691164| 0.234470691164      0.61209536308     0.234470691164| 0.234470691164     0.234470691164      0.61209536308|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552580a_03552581 Phases=3 bus1=03552580a.1.2.3 bus2=03552581.1.2.3 Units=km Length=0.06858 Rmatrix=[ 0.124562554681    0.0376202974628    0.0376202974628| 0.0376202974628     0.124562554681    0.0376202974628| 0.0376202974628    0.0376202974628     0.124562554681|] Xmatrix=[0.612095363079     0.234470691164     0.234470691163| 0.234470691164     0.612095363079     0.234470691164| 0.234470691163     0.234470691164      0.61209536308|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552581_03552582 Phases=3 bus1=03552581.1.2.3 bus2=03552582.1.2.3 Units=km Length=0.0850392 Rmatrix=[ 0.124562554681    0.0376202974628    0.0376202974628| 0.0376202974628     0.124562554681    0.0376202974628| 0.0376202974628    0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164     0.234470691164| 0.234470691164      0.61209536308     0.234470691164| 0.234470691164     0.234470691164      0.61209536308|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552581_03552583 Phases=3 bus1=03552581.1.2.3 bus2=03552583.1.2.3 Units=km Length=0.1103376 Rmatrix=[0.644028871391     0.113845144357     0.113845144357| 0.113845144357     0.644028871391     0.113845144357| 0.113845144357     0.113845144357     0.644028871391|] Xmatrix=[0.783136482939     0.298228346457     0.298228346457| 0.298228346457      0.78313648294     0.298228346457| 0.298228346457     0.298228346457      0.78313648294|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552583_03552584 Phases=3 bus1=03552583.1.2.3 bus2=03552584.1.2.3 Units=km Length=0.0176784 Rmatrix=[0.644028871391     0.113845144357     0.113845144357| 0.113845144357     0.644028871391     0.113845144357| 0.113845144357     0.113845144357     0.644028871391|] Xmatrix=[ 0.78313648294     0.298228346457     0.298228346457| 0.298228346457     0.783136482939     0.298228346457| 0.298228346457     0.298228346457      0.78313648294|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552584_03552584a Phases=3 bus1=03552584.1.2.3 bus2=03552584a.1.2.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628    0.0376202974628| 0.0376202974628     0.124562554681    0.0376202974628| 0.0376202974628    0.0376202974628     0.124562554681|] Xmatrix=[0.612095363079     0.234470691163     0.234470691164| 0.234470691163      0.61209536308     0.234470691164| 0.234470691164     0.234470691164      0.61209536308|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552584a_03552585 Phases=3 bus1=03552584a.1.2.3 bus2=03552585.1.2.3 Units=km Length=0.0128016 Rmatrix=[0.644028871392     0.113845144357     0.113845144357| 0.113845144357     0.644028871392     0.113845144357| 0.113845144357     0.113845144357     0.644028871391|] Xmatrix=[ 0.78313648294     0.298228346456     0.298228346457| 0.298228346456      0.78313648294     0.298228346457| 0.298228346457     0.298228346457     0.783136482939|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552585_03552586 Phases=3 bus1=03552585.1.2.3 bus2=03552586.1.2.3 Units=km Length=0.0268224 Rmatrix=[0.644028871391     0.113845144357     0.113845144357| 0.113845144357     0.644028871391     0.113845144357| 0.113845144357     0.113845144357     0.644028871391|] Xmatrix=[ 0.78313648294     0.298228346457     0.298228346457| 0.298228346457      0.78313648294     0.298228346457| 0.298228346457     0.298228346457      0.78313648294|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552585_03552598 Phases=3 bus1=03552585.1.2.3 bus2=03552598.1.2.3 Units=km Length=0.0268224 Rmatrix=[0.644028871391     0.113845144357     0.113845144357| 0.113845144357     0.644028871391     0.113845144357| 0.113845144357     0.113845144357     0.644028871391|] Xmatrix=[ 0.78313648294     0.298228346457     0.298228346457| 0.298228346457      0.78313648294     0.298228346457| 0.298228346457     0.298228346457      0.78313648294|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552585_03552623 Phases=1 bus1=03552585.1 bus2=03552623.1 Units=km Length=0.0268224 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03552585_03552622 Phases=1 bus1=03552585.3 bus2=03552622.3 Units=km Length=0.0414528 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03552586_03552587 Phases=3 bus1=03552586.1.2.3 bus2=03552587.1.2.3 Units=km Length=0.0691896 Rmatrix=[0.644028871391     0.113845144357     0.113845144357| 0.113845144357     0.644028871391     0.113845144357| 0.113845144357     0.113845144357     0.644028871391|] Xmatrix=[ 0.78313648294     0.298228346457     0.298228346457| 0.298228346457      0.78313648294     0.298228346457| 0.298228346457     0.298228346457      0.78313648294|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552598_03552599 Phases=3 bus1=03552598.1.2.3 bus2=03552599.1.2.3 Units=km Length=0.115824 Rmatrix=[0.644028871391     0.113845144357     0.113845144357| 0.113845144357     0.644028871391     0.113845144357| 0.113845144357     0.113845144357     0.644028871391|] Xmatrix=[0.783136482939     0.298228346457     0.298228346457| 0.298228346457      0.78313648294     0.298228346457| 0.298228346457     0.298228346457      0.78313648294|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552623_03552624 Phases=1 bus1=03552623.1 bus2=03552624.1 Units=km Length=0.0176784 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03552587_03552588 Phases=3 bus1=03552587.1.2.3 bus2=03552588.1.2.3 Units=km Length=0.0390144 Rmatrix=[0.644028871391     0.113845144357     0.113845144357| 0.113845144357     0.644028871391     0.113845144357| 0.113845144357     0.113845144357     0.644028871391|] Xmatrix=[ 0.78313648294     0.298228346457     0.298228346457| 0.298228346457      0.78313648294     0.298228346457| 0.298228346457     0.298228346457      0.78313648294|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552587_03552589 Phases=3 bus1=03552587.1.2.3 bus2=03552589.1.2.3 Units=km Length=0.0771144 Rmatrix=[0.644028871391     0.113845144357     0.113845144357| 0.113845144357     0.644028871391     0.113845144357| 0.113845144357     0.113845144357     0.644028871391|] Xmatrix=[0.783136482939     0.298228346457     0.298228346457| 0.298228346457      0.78313648294     0.298228346457| 0.298228346457     0.298228346457      0.78313648294|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552589_03552590 Phases=3 bus1=03552589.1.2.3 bus2=03552590.1.2.3 Units=km Length=0.0917448 Rmatrix=[0.644028871391     0.113845144357     0.113845144357| 0.113845144357     0.644028871391     0.113845144357| 0.113845144357     0.113845144357     0.644028871391|] Xmatrix=[ 0.78313648294     0.298228346457     0.298228346457| 0.298228346457      0.78313648294     0.298228346457| 0.298228346457     0.298228346457      0.78313648294|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552589_03552593 Phases=3 bus1=03552589.1.2.3 bus2=03552593.1.2.3 Units=km Length=0.0295656 Rmatrix=[0.644028871391     0.113845144357     0.113845144357| 0.113845144357     0.644028871391     0.113845144357| 0.113845144357     0.113845144357     0.644028871391|] Xmatrix=[ 0.78313648294     0.298228346457     0.298228346457| 0.298228346457      0.78313648294     0.298228346457| 0.298228346457     0.298228346457      0.78313648294|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552589_03552594 Phases=3 bus1=03552589.1.2.3 bus2=03552594.1.2.3 Units=km Length=0.0155448 Rmatrix=[0.644028871391     0.113845144357     0.113845144357| 0.113845144357     0.644028871391     0.113845144357| 0.113845144357     0.113845144357     0.644028871391|] Xmatrix=[ 0.78313648294     0.298228346457     0.298228346457| 0.298228346457      0.78313648294     0.298228346457| 0.298228346457     0.298228346457      0.78313648294|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552589_03552595 Phases=1 bus1=03552589.3 bus2=03552595.3 Units=km Length=0.0646176 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03552590_03552591 Phases=3 bus1=03552590.1.2.3 bus2=03552591.1.2.3 Units=km Length=0.0664464 Rmatrix=[0.644028871391     0.113845144357     0.113845144357| 0.113845144357     0.644028871391     0.113845144357| 0.113845144357     0.113845144357     0.644028871391|] Xmatrix=[ 0.78313648294     0.298228346457     0.298228346457| 0.298228346457      0.78313648294     0.298228346457| 0.298228346457     0.298228346457      0.78313648294|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552595_03552596 Phases=1 bus1=03552595.3 bus2=03552596.3 Units=km Length=0.0134112 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03552595_03552597 Phases=1 bus1=03552595.3 bus2=03552597.3 Units=km Length=0.0445008 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03552591_03552592 Phases=3 bus1=03552591.1.2.3 bus2=03552592.1.2.3 Units=km Length=0.0728472 Rmatrix=[0.644028871391     0.113845144357     0.113845144357| 0.113845144357     0.644028871391     0.113845144357| 0.113845144357     0.113845144357     0.644028871391|] Xmatrix=[ 0.78313648294     0.298228346457     0.298228346457| 0.298228346457      0.78313648294     0.298228346457| 0.298228346457     0.298228346457      0.78313648294|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552599_03552600 Phases=3 bus1=03552599.1.2.3 bus2=03552600.1.2.3 Units=km Length=0.1316736 Rmatrix=[0.644028871392     0.113845144357     0.113845144357| 0.113845144357     0.644028871394     0.113845144357| 0.113845144357     0.113845144357     0.644028871392|] Xmatrix=[0.783136482943     0.298228346457     0.298228346457| 0.298228346457      0.78313648294     0.298228346457| 0.298228346457     0.298228346457      0.78313648294|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552599_03552603 Phases=3 bus1=03552599.1.2.3 bus2=03552603.1.2.3 Units=km Length=0.0344424 Rmatrix=[0.644028871391     0.113845144357     0.113845144357| 0.113845144357     0.644028871391     0.113845144357| 0.113845144357     0.113845144357     0.644028871391|] Xmatrix=[ 0.78313648294     0.298228346457     0.298228346457| 0.298228346457      0.78313648294     0.298228346457| 0.298228346457     0.298228346457      0.78313648294|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552599_03552604 Phases=3 bus1=03552599.1.2.3 bus2=03552604.1.2.3 Units=km Length=0.1880616 Rmatrix=[0.644028871391     0.113845144357     0.113845144357| 0.113845144357     0.644028871391     0.113845144357| 0.113845144357     0.113845144357     0.644028871391|] Xmatrix=[ 0.78313648294     0.298228346457     0.298228346457| 0.298228346457      0.78313648294     0.298228346457| 0.298228346457     0.298228346457      0.78313648294|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552600_03552600a Phases=3 bus1=03552600.1.2.3 bus2=03552600a.1.2.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628    0.0376202974628| 0.0376202974628     0.124562554681    0.0376202974628| 0.0376202974628    0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164     0.234470691163| 0.234470691164     0.612095363079     0.234470691164| 0.234470691163     0.234470691164      0.61209536308|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552604_03552605 Phases=2 bus1=03552604.1.3 bus2=03552605.1.3 Units=km Length=0.0323088 Rmatrix=[0.715441819773     0.121937882764| 0.121937882764     0.715441819773|] Xmatrix=[0.777996500437     0.305227471566| 0.305227471566     0.777996500438|] Cmatrix=[0                  0| 0                  0|]
New Line.03552604_03552607 Phases=3 bus1=03552604.1.2.3 bus2=03552607.1.2.3 Units=km Length=0.0393192 Rmatrix=[0.715441819772     0.121937882765     0.121937882765| 0.121937882765     0.715441819773     0.121937882765| 0.121937882765     0.121937882765     0.715441819773|] Xmatrix=[0.777996500437     0.305227471566     0.305227471566| 0.305227471566     0.777996500437     0.305227471566| 0.305227471566     0.305227471566     0.777996500437|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552604_03552608 Phases=3 bus1=03552604.1.2.3 bus2=03552608.1.2.3 Units=km Length=0.2779776 Rmatrix=[0.644028871391     0.113845144357     0.113845144357| 0.113845144357     0.644028871391     0.113845144357| 0.113845144357     0.113845144357     0.644028871391|] Xmatrix=[ 0.78313648294     0.298228346457     0.298228346457| 0.298228346457      0.78313648294     0.298228346457| 0.298228346457     0.298228346457      0.78313648294|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035527_035527a Phases=3 bus1=035527.1.2.3 bus2=035527a.1.2.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628    0.0376202974628| 0.0376202974628     0.124562554681    0.0376202974629| 0.0376202974628    0.0376202974629     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164     0.234470691164| 0.234470691164     0.612095363081     0.234470691164| 0.234470691164     0.234470691164     0.612095363079|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552600a_03552602 Phases=3 bus1=03552600a.1.2.3 bus2=03552602.1.2.3 Units=km Length=0.03419856 Rmatrix=[ 1.63582677165     0.138451443569     0.138451443569| 0.138451443569      1.63582677165      0.13845144357| 0.138451443569      0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937      0.39468503937|  0.39468503937     0.902559055118      0.39468503937|  0.39468503937      0.39468503937     0.902559055118|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552605_03552605a Phases=2 bus1=03552605.1.3 bus2=03552605a.1.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628| 0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164| 0.234470691164      0.61209536308|] Cmatrix=[0                  0| 0                  0|]
New Line.03552608_03552609 Phases=3 bus1=03552608.1.2.3 bus2=03552609.1.2.3 Units=km Length=0.2215896 Rmatrix=[0.715441819773     0.121937882765     0.121937882765| 0.121937882765     0.715441819773     0.121937882765| 0.121937882765     0.121937882765     0.715441819773|] Xmatrix=[0.777996500437     0.305227471566     0.305227471566| 0.305227471566     0.777996500437     0.305227471566| 0.305227471566     0.305227471566     0.777996500437|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552608_03552619 Phases=1 bus1=03552608.2 bus2=03552619.2 Units=km Length=0.126492 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03552605a_03552606 Phases=2 bus1=03552605a.1.3 bus2=03552606.1.3 Units=km Length=0.03386328 Rmatrix=[ 1.63582677165     0.138451443569| 0.138451443569      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03552609_03552610 Phases=3 bus1=03552609.1.2.3 bus2=03552610.1.2.3 Units=km Length=0.2036064 Rmatrix=[0.715441819773     0.121937882765     0.121937882765| 0.121937882765     0.715441819773     0.121937882765| 0.121937882765     0.121937882765     0.715441819773|] Xmatrix=[0.777996500437     0.305227471566     0.305227471566| 0.305227471566     0.777996500437     0.305227471566| 0.305227471566     0.305227471566     0.777996500437|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552609_03552615 Phases=1 bus1=03552609.1 bus2=03552615.1 Units=km Length=0.0234696 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03552609_03552617 Phases=1 bus1=03552609.3 bus2=03552617.3 Units=km Length=0.1405128 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03552619_03552620 Phases=1 bus1=03552619.2 bus2=03552620.2 Units=km Length=0.143256 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03552610_03552612 Phases=1 bus1=03552610.2 bus2=03552612.2 Units=km Length=0.105156 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03552610_03552611 Phases=1 bus1=03552610.3 bus2=03552611.3 Units=km Length=0.0210312 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03552615_03552616 Phases=1 bus1=03552615.1 bus2=03552616.1 Units=km Length=0.0880872 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03552617_03552618 Phases=1 bus1=03552617.3 bus2=03552618.3 Units=km Length=0.088392 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03552612_03552613 Phases=1 bus1=03552612.2 bus2=03552613.2 Units=km Length=0.1045464 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03552613_03552614 Phases=1 bus1=03552613.2 bus2=03552614.2 Units=km Length=0.0704088 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03552620_03552621 Phases=1 bus1=03552620.2 bus2=03552621.2 Units=km Length=0.094488 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03552624_03552625 Phases=1 bus1=03552624.1 bus2=03552625.1 Units=km Length=0.0932688 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03552625_03552626 Phases=1 bus1=03552625.1 bus2=03552626.1 Units=km Length=0.0140208 Rmatrix=0.53018373 Xmatrix=0.48490814 Cmatrix=0
New Line.03552625_03552628 Phases=1 bus1=03552625.1 bus2=03552628.1 Units=km Length=0.0890016 Rmatrix=0.53018373 Xmatrix=0.48490814 Cmatrix=0
New Line.03552626_03552627 Phases=1 bus1=03552626.1 bus2=03552627.1 Units=km Length=0.0963168 Rmatrix=0.53018373 Xmatrix=0.48490814 Cmatrix=0
New Line.03552631a_03552632 Phases=2 bus1=03552631a.1.2 bus2=03552632.1.2 Units=km Length=0.05507736 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118     0.394685039371| 0.394685039371     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03552631a_03552639 Phases=2 bus1=03552631a.1.2 bus2=03552639.1.2 Units=km Length=0.06220968 Rmatrix=[ 1.63582677166     0.138451443556| 0.138451443556       1.6358267716|] Xmatrix=[0.902559055122     0.394685039368| 0.394685039368     0.902559055149|] Cmatrix=[0                  0| 0                  0|]
New Line.03552632_03552633 Phases=2 bus1=03552632.1.2 bus2=03552633.1.2 Units=km Length=0.03587496 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03552639_03552641 Phases=2 bus1=03552639.1.2 bus2=03552641.1.2 Units=km Length=0.0381 Rmatrix=[ 1.63582677165     0.138451443565| 0.138451443565      1.63582677165|] Xmatrix=[0.902559055117     0.394685039366| 0.394685039366     0.902559055133|] Cmatrix=[0                  0| 0                  0|]
New Line.03552639_03552639a Phases=1 bus1=03552639.2 bus2=03552639a.2 Units=km Length=0.003048 Rmatrix=0.086942257 Xmatrix=0.37762467 Cmatrix=0
New Line.03552633_03552634 Phases=2 bus1=03552633.1.2 bus2=03552634.1.2 Units=km Length=0.12582144 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03552634_03552635 Phases=2 bus1=03552634.1.2 bus2=03552635.1.2 Units=km Length=0.0917448 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898514     0.356189851269| 0.356189851269     0.879811898512|] Cmatrix=[0                  0| 0                  0|]
New Line.03552634_03552638 Phases=2 bus1=03552634.1.2 bus2=03552638.1.2 Units=km Length=0.0402336 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03552635_03552635a Phases=2 bus1=03552635.1.2 bus2=03552635a.1.2 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628| 0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164| 0.234470691164      0.61209536308|] Cmatrix=[0                  0| 0                  0|]
New Line.03552635a_03552636 Phases=2 bus1=03552635a.1.2 bus2=03552636.1.2 Units=km Length=0.06858 Rmatrix=[0.715441819773     0.121937882765| 0.121937882765     0.715441819773|] Xmatrix=[0.777996500438     0.305227471566| 0.305227471566     0.777996500438|] Cmatrix=[0                  0| 0                  0|]
New Line.03552636_03552637 Phases=2 bus1=03552636.1.2 bus2=03552637.1.2 Units=km Length=0.1225296 Rmatrix=[0.715441819773     0.121937882765| 0.121937882765     0.715441819773|] Xmatrix=[0.777996500437     0.305227471566| 0.305227471566     0.777996500437|] Cmatrix=[0                  0| 0                  0|]
New Line.03552641_03552641a Phases=2 bus1=03552641.1.2 bus2=03552641a.1.2 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628| 0.0376202974628     0.124562554681|] Xmatrix=[0.612095363079     0.234470691164| 0.234470691164      0.61209536308|] Cmatrix=[0                  0| 0                  0|]
New Line.03552639a_03552640 Phases=1 bus1=03552639a.2 bus2=03552640.2 Units=km Length=0.0313944 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03552641a_03552642 Phases=2 bus1=03552641a.1.2 bus2=03552642.1.2 Units=km Length=0.077724 Rmatrix=[ 1.63582677165     0.138451443569| 0.138451443569      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03552642_03552643 Phases=2 bus1=03552642.1.2 bus2=03552643.1.2 Units=km Length=0.05733288 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03552643_03552644 Phases=2 bus1=03552643.1.2 bus2=03552644.1.2 Units=km Length=0.04910328 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055117      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03552644_03552644a Phases=2 bus1=03552644.1.2 bus2=03552644a.1.2 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628| 0.0376202974628     0.124562554681|] Xmatrix=[0.612095363079     0.234470691164| 0.234470691164     0.612095363079|] Cmatrix=[0                  0| 0                  0|]
New Line.03552644a_03552645 Phases=2 bus1=03552644a.1.2 bus2=03552645.1.2 Units=km Length=0.0256032 Rmatrix=[0.715441819772     0.121937882765| 0.121937882765     0.715441819772|] Xmatrix=[0.777996500437     0.305227471566| 0.305227471566     0.777996500437|] Cmatrix=[0                  0| 0                  0|]
New Line.03552645_03552646 Phases=2 bus1=03552645.1.2 bus2=03552646.1.2 Units=km Length=0.092964 Rmatrix=[0.715441819773     0.121937882765| 0.121937882765     0.715441819773|] Xmatrix=[0.777996500437     0.305227471566| 0.305227471566     0.777996500437|] Cmatrix=[0                  0| 0                  0|]
New Line.035527a_035528 Phases=3 bus1=035527a.1.2.3 bus2=035528.1.2.3 Units=km Length=0.02197608 Rmatrix=[ 1.08223972003     0.138998250219     0.138998250219| 0.138998250219      1.08223972004     0.138998250218| 0.138998250219     0.138998250218      1.08223972003|] Xmatrix=[0.838692038494      0.34853455818      0.34853455818|  0.34853455818     0.838692038497      0.34853455818|  0.34853455818      0.34853455818     0.838692038495|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035528_035529 Phases=3 bus1=035528.1.2.3 bus2=035529.1.2.3 Units=km Length=0.05617464 Rmatrix=[ 1.08223972004     0.138998250219     0.138998250219| 0.138998250219      1.08223972004     0.138998250219| 0.138998250219     0.138998250219      1.08223972004|] Xmatrix=[0.838692038495      0.34853455818      0.34853455818|  0.34853455818     0.838692038496     0.348534558181|  0.34853455818     0.348534558181     0.838692038496|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035529_035530 Phases=3 bus1=035529.1.2.3 bus2=035530.1.2.3 Units=km Length=0.0124968 Rmatrix=[ 1.08223972003     0.138998250219     0.138998250219| 0.138998250219      1.08223972004     0.138998250218| 0.138998250219     0.138998250218      1.08223972004|] Xmatrix=[0.838692038495      0.34853455818      0.34853455818|  0.34853455818     0.838692038496      0.34853455818|  0.34853455818      0.34853455818     0.838692038497|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035529_035529a Phases=2 bus1=035529.2.3 bus2=035529a.2.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628| 0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164| 0.234470691164      0.61209536308|] Cmatrix=[0                  0| 0                  0|]
New Line.035530_035531 Phases=3 bus1=035530.1.2.3 bus2=035531.1.2.3 Units=km Length=0.06236208 Rmatrix=[ 1.08223972003     0.138998250219     0.138998250219| 0.138998250219      1.08223972003     0.138998250219| 0.138998250219     0.138998250219      1.08223972003|] Xmatrix=[0.838692038495      0.34853455818      0.34853455818|  0.34853455818     0.838692038495      0.34853455818|  0.34853455818      0.34853455818     0.838692038495|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552901_03552902 Phases=2 bus1=03552901.2.3 bus2=03552902.2.3 Units=km Length=0.0908304 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.035529a_03552901 Phases=2 bus1=035529a.2.3 bus2=03552901.2.3 Units=km Length=0.0158496 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898512|] Cmatrix=[0                  0| 0                  0|]
New Line.03552a_0355201 Phases=3 bus1=03552a.1.2.3 bus2=0355201.1.2.3 Units=km Length=0.03425952 Rmatrix=[ 0.251312335958    0.0629921259843    0.0629921259843| 0.0629921259843     0.251312335958    0.0629921259842| 0.0629921259843    0.0629921259842     0.251312335958|] Xmatrix=[0.652230971129     0.246719160105     0.246719160105| 0.246719160105     0.652230971129     0.246719160105| 0.246719160105     0.246719160105     0.652230971129|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552a_03553 Phases=3 bus1=03552a.1.2.3 bus2=03553.1.2.3 Units=km Length=0.04953 Rmatrix=[ 0.133530183727    0.0331364829396    0.0331364829396| 0.0331364829396     0.133530183727    0.0331364829396| 0.0331364829396    0.0331364829396     0.133530183727|] Xmatrix=[0.615157480315     0.232939632546     0.232939632546| 0.232939632546     0.615157480315     0.232939632546| 0.232939632546     0.232939632546     0.615157480315|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03553_0355301 Phases=3 bus1=03553.1.2.3 bus2=0355301.1.2.3 Units=km Length=0.07708392 Rmatrix=[ 0.133530183727    0.0331364829396    0.0331364829396| 0.0331364829396     0.133530183727    0.0331364829396| 0.0331364829396    0.0331364829396     0.133530183727|] Xmatrix=[0.615157480315     0.232939632546     0.232939632546| 0.232939632546     0.615157480315     0.232939632546| 0.232939632546     0.232939632546     0.615157480315|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03553_03554 Phases=3 bus1=03553.1.2.3 bus2=03554.1.2.3 Units=km Length=0.06809232 Rmatrix=[ 0.133530183727    0.0331364829396    0.0331364829396| 0.0331364829396     0.133530183727    0.0331364829396| 0.0331364829396    0.0331364829396     0.133530183727|] Xmatrix=[0.615157480315     0.232939632546     0.232939632546| 0.232939632546     0.615157480315     0.232939632546| 0.232939632546     0.232939632546     0.615157480315|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.0355301_0355302 Phases=3 bus1=0355301.1.2.3 bus2=0355302.1.2.3 Units=km Length=0.032766 Rmatrix=[ 0.133530183727    0.0331364829396    0.0331364829396| 0.0331364829396     0.133530183727    0.0331364829396| 0.0331364829396    0.0331364829396     0.133530183727|] Xmatrix=[0.615157480315     0.232939632546     0.232939632546| 0.232939632546     0.615157480315     0.232939632546| 0.232939632546     0.232939632546     0.615157480315|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03554_03555 Phases=3 bus1=03554.1.2.3 bus2=03555.1.2.3 Units=km Length=0.02478024 Rmatrix=[ 0.133530183727    0.0331364829396    0.0331364829396| 0.0331364829396     0.133530183727    0.0331364829396| 0.0331364829396    0.0331364829396     0.133530183727|] Xmatrix=[0.615157480315     0.232939632546     0.232939632546| 0.232939632546     0.615157480315     0.232939632546| 0.232939632546     0.232939632546     0.615157480315|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035531_035532 Phases=3 bus1=035531.1.2.3 bus2=035532.1.2.3 Units=km Length=0.06498336 Rmatrix=[ 1.08223972004     0.138998250219     0.138998250219| 0.138998250219      1.08223972004     0.138998250219| 0.138998250219     0.138998250219      1.08223972003|] Xmatrix=[0.838692038495      0.34853455818      0.34853455818|  0.34853455818     0.838692038494      0.34853455818|  0.34853455818      0.34853455818     0.838692038495|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035532_03553207 Phases=3 bus1=035532.1.2.3 bus2=03553207.1.2.3 Units=km Length=0.01712976 Rmatrix=[ 1.08223972003      0.13899825022     0.138998250218|  0.13899825022      1.08223972004     0.138998250218| 0.138998250218     0.138998250218      1.08223972003|] Xmatrix=[0.838692038495     0.348534558181      0.34853455818| 0.348534558181     0.838692038495     0.348534558179|  0.34853455818     0.348534558179     0.838692038493|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035532_035533 Phases=3 bus1=035532.1.2.3 bus2=035533.1.2.3 Units=km Length=0.06382512 Rmatrix=[ 1.08223972003     0.138998250213     0.138998250219| 0.138998250213      1.08223972001     0.138998250224| 0.138998250219     0.138998250224      1.08223972002|] Xmatrix=[0.838692038493     0.348534558177     0.348534558178| 0.348534558177       0.8386920385     0.348534558173| 0.348534558178     0.348534558173     0.838692038496|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035532_035532a Phases=2 bus1=035532.2.3 bus2=035532a.2.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628| 0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164| 0.234470691164     0.612095363079|] Cmatrix=[0                  0| 0                  0|]
New Line.03553207_03553207a Phases=2 bus1=03553207.1.3 bus2=03553207a.1.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628| 0.0376202974628     0.124562554681|] Xmatrix=[0.612095363079     0.234470691164| 0.234470691164     0.612095363079|] Cmatrix=[0                  0| 0                  0|]
New Line.035533_03553346 Phases=2 bus1=035533.1.2 bus2=03553346.1.2 Units=km Length=0.0307848 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851268| 0.356189851268     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.035533_035534 Phases=3 bus1=035533.1.2.3 bus2=035534.1.2.3 Units=km Length=0.07199376 Rmatrix=[ 1.08223972004     0.138998250218     0.138998250218| 0.138998250218      1.08223972004     0.138998250218| 0.138998250218     0.138998250218      1.08223972003|] Xmatrix=[0.838692038496      0.34853455818      0.34853455818|  0.34853455818     0.838692038496      0.34853455818|  0.34853455818      0.34853455818     0.838692038492|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035533_035533a Phases=3 bus1=035533.1.2.3 bus2=035533a.1.2.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628    0.0376202974628| 0.0376202974628     0.124562554681    0.0376202974628| 0.0376202974628    0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164     0.234470691164| 0.234470691164      0.61209536308     0.234470691164| 0.234470691164     0.234470691164      0.61209536308|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03553201_03553202 Phases=2 bus1=03553201.2.3 bus2=03553202.2.3 Units=km Length=0.0600456 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03553202_03553203 Phases=2 bus1=03553202.2.3 bus2=03553203.2.3 Units=km Length=0.0650748 Rmatrix=[ 1.14752843394     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851268| 0.356189851268     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03553203_03553203a Phases=2 bus1=03553203.2.3 bus2=03553203a.2.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628| 0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164| 0.234470691164     0.612095363079|] Cmatrix=[0                  0| 0                  0|]
New Line.03553203a_03553204 Phases=2 bus1=03553203a.2.3 bus2=03553204.2.3 Units=km Length=0.0316992 Rmatrix=[0.715441819773     0.121937882765| 0.121937882765     0.715441819773|] Xmatrix=[0.777996500438     0.305227471566| 0.305227471566     0.777996500438|] Cmatrix=[0                  0| 0                  0|]
New Line.03553204_03553205 Phases=2 bus1=03553204.2.3 bus2=03553205.2.3 Units=km Length=0.097536 Rmatrix=[0.715441819773     0.121937882765| 0.121937882765     0.715441819773|] Xmatrix=[0.777996500437     0.305227471566| 0.305227471566     0.777996500437|] Cmatrix=[0                  0| 0                  0|]
New Line.03553204_03553206 Phases=2 bus1=03553204.2.3 bus2=03553206.2.3 Units=km Length=0.0338328 Rmatrix=[0.715441819773     0.121937882765| 0.121937882765     0.715441819773|] Xmatrix=[0.777996500437     0.305227471566| 0.305227471566     0.777996500437|] Cmatrix=[0                  0| 0                  0|]
New Line.03553207a_03553208 Phases=2 bus1=03553207a.1.3 bus2=03553208.1.3 Units=km Length=0.0451104 Rmatrix=[0.715441819772     0.121937882765| 0.121937882765     0.715441819772|] Xmatrix=[0.777996500437     0.305227471566| 0.305227471566     0.777996500437|] Cmatrix=[0                  0| 0                  0|]
New Line.03553208_03553209 Phases=2 bus1=03553208.1.3 bus2=03553209.1.3 Units=km Length=0.1459992 Rmatrix=[0.644028871391     0.113845144357| 0.113845144357     0.644028871391|] Xmatrix=[ 0.78313648294     0.298228346457| 0.298228346457      0.78313648294|] Cmatrix=[0                  0| 0                  0|]
New Line.03553209_03553210 Phases=2 bus1=03553209.1.3 bus2=03553210.1.3 Units=km Length=0.0539496 Rmatrix=[0.715441819773     0.121937882765| 0.121937882765     0.715441819773|] Xmatrix=[0.777996500437     0.305227471566| 0.305227471566     0.777996500437|] Cmatrix=[0                  0| 0                  0|]
New Line.035532a_03553201 Phases=2 bus1=035532a.2.3 bus2=03553201.2.3 Units=km Length=0.04392168 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898512     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.035534_035535 Phases=3 bus1=035534.1.2.3 bus2=035535.1.2.3 Units=km Length=0.04611624 Rmatrix=[ 1.08223972003     0.138998250219     0.138998250219| 0.138998250219      1.08223972003     0.138998250219| 0.138998250219     0.138998250219      1.08223972003|] Xmatrix=[0.838692038495      0.34853455818      0.34853455818|  0.34853455818     0.838692038495      0.34853455818|  0.34853455818      0.34853455818     0.838692038495|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03553301_03553302 Phases=2 bus1=03553301.1.2 bus2=03553302.1.2 Units=km Length=0.09131808 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03553302_03553303 Phases=2 bus1=03553302.1.2 bus2=03553303.1.2 Units=km Length=0.063246 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03553303_03553304 Phases=2 bus1=03553303.1.2 bus2=03553304.1.2 Units=km Length=0.0417576 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03553303_03553307 Phases=2 bus1=03553303.1.2 bus2=03553307.1.2 Units=km Length=0.0336804 Rmatrix=[ 1.63582677165     0.138451443569| 0.138451443569      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03553304_03553305 Phases=2 bus1=03553304.1.2 bus2=03553305.1.2 Units=km Length=0.059436 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03553307_03553309 Phases=2 bus1=03553307.1.2 bus2=03553309.1.2 Units=km Length=0.05971032 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03553307_03553307a Phases=2 bus1=03553307.1.2 bus2=03553307a.1.2 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628| 0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164| 0.234470691164      0.61209536308|] Cmatrix=[0                  0| 0                  0|]
New Line.03553305_03553306 Phases=2 bus1=03553305.1.2 bus2=03553306.1.2 Units=km Length=0.1042416 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03553309_03553310 Phases=2 bus1=03553309.1.2 bus2=03553310.1.2 Units=km Length=0.0704088 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03553309_03553312 Phases=2 bus1=03553309.1.2 bus2=03553312.1.2 Units=km Length=0.08985504 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03553307a_03553308 Phases=2 bus1=03553307a.1.2 bus2=03553308.1.2 Units=km Length=0.0536448 Rmatrix=[0.715441819772     0.121937882765| 0.121937882765     0.715441819772|] Xmatrix=[0.777996500437     0.305227471566| 0.305227471566     0.777996500437|] Cmatrix=[0                  0| 0                  0|]
New Line.03553310_03553311 Phases=2 bus1=03553310.1.2 bus2=03553311.1.2 Units=km Length=0.0515112 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03553312_03553313 Phases=2 bus1=03553312.1.2 bus2=03553313.1.2 Units=km Length=0.07034784 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03553313_03553314 Phases=2 bus1=03553313.1.2 bus2=03553314.1.2 Units=km Length=0.10497312 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03553314_03553315 Phases=2 bus1=03553314.1.2 bus2=03553315.1.2 Units=km Length=0.08196072 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03553314_03553323 Phases=2 bus1=03553314.1.2 bus2=03553323.1.2 Units=km Length=0.10732008 Rmatrix=[ 1.63582677165     0.138451443569| 0.138451443569      1.63582677166|] Xmatrix=[0.902559055117      0.39468503937|  0.39468503937     0.902559055119|] Cmatrix=[0                  0| 0                  0|]
New Line.03553314_03553336 Phases=2 bus1=03553314.1.2 bus2=03553336.1.2 Units=km Length=0.05977128 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03553315_03553316 Phases=2 bus1=03553315.1.2 bus2=03553316.1.2 Units=km Length=0.07367016 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03553323_03553324 Phases=2 bus1=03553323.1.2 bus2=03553324.1.2 Units=km Length=0.003048 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03553323_03553325 Phases=2 bus1=03553323.1.2 bus2=03553325.1.2 Units=km Length=0.0630936 Rmatrix=[ 1.63582677165     0.138451443569| 0.138451443569      1.63582677165|] Xmatrix=[0.902559055119      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03553336_03553337 Phases=2 bus1=03553336.1.2 bus2=03553337.1.2 Units=km Length=0.0771144 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03553316_03553317 Phases=2 bus1=03553316.1.2 bus2=03553317.1.2 Units=km Length=0.06284976 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03553317_03553318 Phases=2 bus1=03553317.1.2 bus2=03553318.1.2 Units=km Length=0.09278112 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03553318_03553319 Phases=2 bus1=03553318.1.2 bus2=03553319.1.2 Units=km Length=0.1045464 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03553319_03553320 Phases=2 bus1=03553319.1.2 bus2=03553320.1.2 Units=km Length=0.0804672 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03553320_03553321 Phases=2 bus1=03553320.1.2 bus2=03553321.1.2 Units=km Length=0.0466344 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03553320_03553322 Phases=2 bus1=03553320.1.2 bus2=03553322.1.2 Units=km Length=0.0124968 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03553325_03553326 Phases=2 bus1=03553325.1.2 bus2=03553326.1.2 Units=km Length=0.0755904 Rmatrix=[ 1.63582677165     0.138451443569| 0.138451443569      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055119|] Cmatrix=[0                  0| 0                  0|]
New Line.03553326_03553327 Phases=2 bus1=03553326.1.2 bus2=03553327.1.2 Units=km Length=0.0161544 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055117      0.39468503937|  0.39468503937     0.902559055117|] Cmatrix=[0                  0| 0                  0|]
New Line.03553326_03553326a Phases=2 bus1=03553326.1.2 bus2=03553326a.1.2 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628| 0.0376202974628     0.124562554681|] Xmatrix=[0.612095363079     0.234470691163| 0.234470691163      0.61209536308|] Cmatrix=[0                  0| 0                  0|]
New Line.03553327_03553328 Phases=2 bus1=03553327.1.2 bus2=03553328.1.2 Units=km Length=0.05800344 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03553326a_03553334 Phases=2 bus1=03553326a.1.2 bus2=03553334.1.2 Units=km Length=0.0585216 Rmatrix=[0.715441819772     0.121937882765| 0.121937882765     0.715441819773|] Xmatrix=[0.777996500437     0.305227471566| 0.305227471566     0.777996500438|] Cmatrix=[0                  0| 0                  0|]
New Line.03553334_03553335 Phases=2 bus1=03553334.1.2 bus2=03553335.1.2 Units=km Length=0.1045464 Rmatrix=[0.715441819773     0.121937882765| 0.121937882765     0.715441819773|] Xmatrix=[0.777996500437     0.305227471566| 0.305227471566     0.777996500437|] Cmatrix=[0                  0| 0                  0|]
New Line.03553328_03553329 Phases=2 bus1=03553328.1.2 bus2=03553329.1.2 Units=km Length=0.03176016 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03553329_03553330 Phases=2 bus1=03553329.1.2 bus2=03553330.1.2 Units=km Length=0.02898648 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03553330_03553331 Phases=2 bus1=03553330.1.2 bus2=03553331.1.2 Units=km Length=0.059436 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03553331_03553332 Phases=2 bus1=03553331.1.2 bus2=03553332.1.2 Units=km Length=0.0612648 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03553332_03553333 Phases=2 bus1=03553332.1.2 bus2=03553333.1.2 Units=km Length=0.059436 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03553337_03553339 Phases=2 bus1=03553337.1.2 bus2=03553339.1.2 Units=km Length=0.09180576 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055117     0.394685039371| 0.394685039371     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03553337_03553337a Phases=2 bus1=03553337.1.2 bus2=03553337a.1.2 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628| 0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164| 0.234470691164      0.61209536308|] Cmatrix=[0                  0| 0                  0|]
New Line.03553339_03553340 Phases=2 bus1=03553339.1.2 bus2=03553340.1.2 Units=km Length=0.09336024 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03553337a_03553338 Phases=2 bus1=03553337a.1.2 bus2=03553338.1.2 Units=km Length=0.131064 Rmatrix=[0.715441819773     0.121937882765| 0.121937882765     0.715441819772|] Xmatrix=[0.777996500438     0.305227471566| 0.305227471566     0.777996500438|] Cmatrix=[0                  0| 0                  0|]
New Line.03553340_03553341 Phases=2 bus1=03553340.1.2 bus2=03553341.1.2 Units=km Length=0.05519928 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03553341_03553342 Phases=2 bus1=03553341.1.2 bus2=03553342.1.2 Units=km Length=0.06300216 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03553342_03553343 Phases=2 bus1=03553342.1.2 bus2=03553343.1.2 Units=km Length=0.04340352 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03553343_03553344 Phases=2 bus1=03553343.1.2 bus2=03553344.1.2 Units=km Length=0.06946392 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03553344_03553345 Phases=2 bus1=03553344.1.2 bus2=03553345.1.2 Units=km Length=0.0835152 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.035533a_03553301 Phases=2 bus1=035533a.1.2 bus2=03553301.1.2 Units=km Length=0.10372344 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055119     0.394685039371| 0.394685039371     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.035535_035536 Phases=3 bus1=035535.1.2.3 bus2=035536.1.2.3 Units=km Length=0.04806696 Rmatrix=[ 1.08223972003     0.138998250219     0.138998250219| 0.138998250219      1.08223972003     0.138998250219| 0.138998250219     0.138998250219      1.08223972003|] Xmatrix=[0.838692038495      0.34853455818      0.34853455818|  0.34853455818     0.838692038495      0.34853455818|  0.34853455818      0.34853455818     0.838692038495|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035536_035537 Phases=3 bus1=035536.1.2.3 bus2=035537.1.2.3 Units=km Length=0.048006 Rmatrix=[ 1.08223972003     0.138998250219     0.138998250218| 0.138998250219      1.08223972003     0.138998250218| 0.138998250218     0.138998250218      1.08223972003|] Xmatrix=[0.838692038494      0.34853455818     0.348534558179|  0.34853455818     0.838692038495      0.34853455818| 0.348534558179      0.34853455818     0.838692038494|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035536_035536a Phases=2 bus1=035536.1.3 bus2=035536a.1.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628| 0.0376202974628     0.124562554681|] Xmatrix=[0.612095363079     0.234470691164| 0.234470691164      0.61209536308|] Cmatrix=[0                  0| 0                  0|]
New Line.035537_035538 Phases=3 bus1=035537.1.2.3 bus2=035538.1.2.3 Units=km Length=0.05641848 Rmatrix=[ 1.08223972004     0.138998250219     0.138998250219| 0.138998250219      1.08223972004     0.138998250219| 0.138998250219     0.138998250219      1.08223972003|] Xmatrix=[0.838692038495      0.34853455818      0.34853455818|  0.34853455818     0.838692038494      0.34853455818|  0.34853455818      0.34853455818     0.838692038495|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03553602_03553603 Phases=2 bus1=03553602.1.3 bus2=03553603.1.3 Units=km Length=0.003048 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898512     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03553602_03553604 Phases=2 bus1=03553602.1.3 bus2=03553604.1.3 Units=km Length=0.071628 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898512|] Cmatrix=[0                  0| 0                  0|]
New Line.03553604_03553605 Phases=2 bus1=03553604.1.3 bus2=03553605.1.3 Units=km Length=0.0612648 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03553605_03553606 Phases=2 bus1=03553605.1.3 bus2=03553606.1.3 Units=km Length=0.07110984 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03553605_03553608 Phases=2 bus1=03553605.1.3 bus2=03553608.1.3 Units=km Length=0.0323088 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898512     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03553606_03553607 Phases=2 bus1=03553606.1.3 bus2=03553607.1.3 Units=km Length=0.05830824 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03553608_03553609 Phases=2 bus1=03553608.1.3 bus2=03553609.1.3 Units=km Length=0.003048 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851268| 0.356189851268     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.035536a_03553602 Phases=2 bus1=035536a.1.3 bus2=03553602.1.3 Units=km Length=0.0783336 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843394|] Xmatrix=[0.879811898513     0.356189851271| 0.356189851271     0.879811898507|] Cmatrix=[0                  0| 0                  0|]
New Line.035536a_03553601 Phases=2 bus1=035536a.1.3 bus2=03553601.1.3 Units=km Length=0.05629656 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.035538_035539 Phases=3 bus1=035538.1.2.3 bus2=035539.1.2.3 Units=km Length=0.0446532 Rmatrix=[ 1.08223972004     0.138998250219     0.138998250219| 0.138998250219      1.08223972003      0.13899825022| 0.138998250219      0.13899825022      1.08223972004|] Xmatrix=[0.838692038495      0.34853455818      0.34853455818|  0.34853455818     0.838692038495     0.348534558181|  0.34853455818     0.348534558181     0.838692038495|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035538_035538a Phases=2 bus1=035538.2.3 bus2=035538a.2.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628| 0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164| 0.234470691164      0.61209536308|] Cmatrix=[0                  0| 0                  0|]
New Line.035539_035540 Phases=3 bus1=035539.1.2.3 bus2=035540.1.2.3 Units=km Length=0.05330952 Rmatrix=[ 1.08223972004     0.138998250219     0.138998250219| 0.138998250219      1.08223972003     0.138998250219| 0.138998250219     0.138998250219      1.08223972003|] Xmatrix=[0.838692038496      0.34853455818     0.348534558181|  0.34853455818     0.838692038496     0.348534558181| 0.348534558181     0.348534558181     0.838692038495|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03553801_03553802 Phases=2 bus1=03553801.2.3 bus2=03553802.2.3 Units=km Length=0.0505968 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03553802_03553803 Phases=2 bus1=03553802.2.3 bus2=03553803.2.3 Units=km Length=0.0478536 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03553803_03553804 Phases=2 bus1=03553803.2.3 bus2=03553804.2.3 Units=km Length=0.06617208 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03553804_03553805 Phases=2 bus1=03553804.2.3 bus2=03553805.2.3 Units=km Length=0.07744968 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03553804_03553809 Phases=2 bus1=03553804.2.3 bus2=03553809.2.3 Units=km Length=0.033528 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03553805_03553806 Phases=2 bus1=03553805.2.3 bus2=03553806.2.3 Units=km Length=0.04779264 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03553806_03553807 Phases=2 bus1=03553806.2.3 bus2=03553807.2.3 Units=km Length=0.06096 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03553807_03553808 Phases=2 bus1=03553807.2.3 bus2=03553808.2.3 Units=km Length=0.0448056 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.035538a_03553801 Phases=2 bus1=035538a.2.3 bus2=03553801.2.3 Units=km Length=0.02685288 Rmatrix=[ 1.14752843394     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898512     0.356189851268| 0.356189851268     0.879811898512|] Cmatrix=[0                  0| 0                  0|]
New Line.035540_035541 Phases=3 bus1=035540.1.2.3 bus2=035541.1.2.3 Units=km Length=0.04971288 Rmatrix=[ 1.08223972003     0.138998250218     0.138998250218| 0.138998250218      1.08223972003     0.138998250218| 0.138998250218     0.138998250218      1.08223972003|] Xmatrix=[0.838692038496      0.34853455818      0.34853455818|  0.34853455818     0.838692038496      0.34853455818|  0.34853455818      0.34853455818     0.838692038495|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035540_035540a Phases=2 bus1=035540.1.2 bus2=035540a.1.2 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628| 0.0376202974628     0.124562554681|] Xmatrix=[0.612095363079     0.234470691164| 0.234470691164      0.61209536308|] Cmatrix=[0                  0| 0                  0|]
New Line.03555_03556 Phases=3 bus1=03555.1.2.3 bus2=03556.1.2.3 Units=km Length=0.05126736 Rmatrix=[ 0.133530183727    0.0331364829396    0.0331364829397| 0.0331364829396     0.133530183727    0.0331364829396| 0.0331364829397    0.0331364829396     0.133530183727|] Xmatrix=[0.615157480315     0.232939632546     0.232939632546| 0.232939632546     0.615157480315     0.232939632546| 0.232939632546     0.232939632546     0.615157480315|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03555_03555a Phases=2 bus1=03555.2.3 bus2=03555a.2.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628| 0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164| 0.234470691164      0.61209536308|] Cmatrix=[0                  0| 0                  0|]
New Line.035541_035542 Phases=3 bus1=035541.1.2.3 bus2=035542.1.2.3 Units=km Length=0.04428744 Rmatrix=[ 1.08223972004     0.138998250219     0.138998250218| 0.138998250219      1.08223972003     0.138998250219| 0.138998250218     0.138998250219      1.08223972004|] Xmatrix=[0.838692038494      0.34853455818      0.34853455818|  0.34853455818     0.838692038495      0.34853455818|  0.34853455818      0.34853455818     0.838692038496|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03554002_03554003 Phases=2 bus1=03554002.1.2 bus2=03554003.1.2 Units=km Length=0.08909304 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03554003_03554004 Phases=2 bus1=03554003.1.2 bus2=03554004.1.2 Units=km Length=0.0978408 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898512     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03554004_03554005 Phases=2 bus1=03554004.1.2 bus2=03554005.1.2 Units=km Length=0.003048 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03554004_03554006 Phases=2 bus1=03554004.1.2 bus2=03554006.1.2 Units=km Length=0.0283464 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03554006_03554007 Phases=2 bus1=03554006.1.2 bus2=03554007.1.2 Units=km Length=0.0664464 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03554007_03554008 Phases=2 bus1=03554007.1.2 bus2=03554008.1.2 Units=km Length=0.08537448 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03554007_03554009 Phases=2 bus1=03554007.1.2 bus2=03554009.1.2 Units=km Length=0.048768 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.035540a_03554002 Phases=2 bus1=035540a.1.2 bus2=03554002.1.2 Units=km Length=0.032004 Rmatrix=[ 1.14752843395     0.137029746281| 0.137029746281      1.14752843395|] Xmatrix=[0.879811898514     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.035540a_03554001 Phases=2 bus1=035540a.1.2 bus2=03554001.1.2 Units=km Length=0.059436 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898512|] Cmatrix=[0                  0| 0                  0|]
New Line.035542_035543 Phases=3 bus1=035542.1.2.3 bus2=035543.1.2.3 Units=km Length=0.04117848 Rmatrix=[ 1.08223972004     0.138998250222     0.138998250232| 0.138998250222      1.08223972004     0.138998250228| 0.138998250232     0.138998250228      1.08223972002|] Xmatrix=[ 0.83869203851     0.348534558184     0.348534558178| 0.348534558184     0.838692038497      0.34853455818| 0.348534558178      0.34853455818      0.83869203851|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035542_035542a Phases=2 bus1=035542.1.3 bus2=035542a.1.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628| 0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164| 0.234470691164     0.612095363079|] Cmatrix=[0                  0| 0                  0|]
New Line.035543_03554301 Phases=3 bus1=035543.1.2.3 bus2=03554301.1.2.3 Units=km Length=0.04285488 Rmatrix=[ 1.08223972004      0.13899825022     0.138998250221|  0.13899825022      1.08223972003     0.138998250217| 0.138998250221     0.138998250217      1.08223972005|] Xmatrix=[0.838692038495     0.348534558181     0.348534558181| 0.348534558181     0.838692038496     0.348534558185| 0.348534558181     0.348534558185     0.838692038492|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035543_035543a Phases=3 bus1=035543.1.2.3 bus2=035543a.1.2.3 Units=km Length=0.003048 Rmatrix=[  0.12456255468    0.0376202974629    0.0376202974628| 0.0376202974629     0.124562554681    0.0376202974629| 0.0376202974628    0.0376202974629     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164     0.234470691164| 0.234470691164      0.61209536308     0.234470691164| 0.234470691164     0.234470691164      0.61209536308|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03554201_03554202 Phases=2 bus1=03554201.1.3 bus2=03554202.1.3 Units=km Length=0.0896112 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.035542a_03554201 Phases=2 bus1=035542a.1.3 bus2=03554201.1.3 Units=km Length=0.09909048 Rmatrix=[ 1.14752843395     0.137029746281| 0.137029746281      1.14752843394|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898512|] Cmatrix=[0                  0| 0                  0|]
New Line.03554301_03554301a Phases=2 bus1=03554301.2.3 bus2=03554301a.2.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628| 0.0376202974628     0.124562554681|] Xmatrix=[0.612095363079     0.234470691164| 0.234470691164      0.61209536308|] Cmatrix=[0                  0| 0                  0|]
New Line.03554301a_03554302 Phases=2 bus1=03554301a.2.3 bus2=03554302.2.3 Units=km Length=0.0408432 Rmatrix=[ 1.14752843394     0.137029746284| 0.137029746284      1.14752843395|] Xmatrix=[ 0.87981189851     0.356189851269| 0.356189851269     0.879811898523|] Cmatrix=[0                  0| 0                  0|]
New Line.03554302_03554303 Phases=2 bus1=03554302.2.3 bus2=03554303.2.3 Units=km Length=0.003048 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898512|] Cmatrix=[0                  0| 0                  0|]
New Line.03554302_03554304 Phases=2 bus1=03554302.2.3 bus2=03554304.2.3 Units=km Length=0.0737616 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03554304_03554305 Phases=2 bus1=03554304.2.3 bus2=03554305.2.3 Units=km Length=0.079248 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.035543a_035544 Phases=3 bus1=035543a.1.2.3 bus2=035544.1.2.3 Units=km Length=0.0865632 Rmatrix=[ 0.124562554681    0.0376202974627    0.0376202974628| 0.0376202974627     0.124562554681     0.037620297463| 0.0376202974628     0.037620297463      0.12456255468|] Xmatrix=[ 0.61209536308     0.234470691164     0.234470691164| 0.234470691164     0.612095363081     0.234470691164| 0.234470691164     0.234470691164      0.61209536308|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035544_03554401 Phases=3 bus1=035544.1.2.3 bus2=03554401.1.2.3 Units=km Length=0.0173736 Rmatrix=[0.644028871391     0.113845144357     0.113845144357| 0.113845144357     0.644028871391     0.113845144357| 0.113845144357     0.113845144357     0.644028871392|] Xmatrix=[ 0.78313648294     0.298228346457     0.298228346457| 0.298228346457      0.78313648294     0.298228346457| 0.298228346457     0.298228346457      0.78313648294|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035544_035545 Phases=3 bus1=035544.1.2.3 bus2=035545.1.2.3 Units=km Length=0.2395728 Rmatrix=[  0.12456255468    0.0376202974629    0.0376202974628| 0.0376202974629     0.124562554681    0.0376202974627| 0.0376202974628    0.0376202974627     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164     0.234470691164| 0.234470691164     0.612095363079     0.234470691164| 0.234470691164     0.234470691164     0.612095363079|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03554401_03554401a Phases=3 bus1=03554401.1.2.3 bus2=03554401a.1.2.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628    0.0376202974628| 0.0376202974628     0.124562554681    0.0376202974628| 0.0376202974628    0.0376202974628     0.124562554681|] Xmatrix=[0.612095363079     0.234470691164     0.234470691164| 0.234470691164      0.61209536308     0.234470691164| 0.234470691164     0.234470691164      0.61209536308|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035545_035546 Phases=3 bus1=035545.1.2.3 bus2=035546.1.2.3 Units=km Length=0.0576072 Rmatrix=[ 0.124562554681    0.0376202974628    0.0376202974628| 0.0376202974628     0.124562554681    0.0376202974628| 0.0376202974628    0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164     0.234470691164| 0.234470691164      0.61209536308     0.234470691164| 0.234470691164     0.234470691164     0.612095363079|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03554401a_03554402 Phases=3 bus1=03554401a.1.2.3 bus2=03554402.1.2.3 Units=km Length=0.0173736 Rmatrix=[0.644028871391     0.113845144357     0.113845144357| 0.113845144357     0.644028871391     0.113845144357| 0.113845144357     0.113845144357     0.644028871391|] Xmatrix=[0.783136482939     0.298228346457     0.298228346457| 0.298228346457      0.78313648294     0.298228346457| 0.298228346457     0.298228346457      0.78313648294|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03554402_03554403 Phases=3 bus1=03554402.1.2.3 bus2=03554403.1.2.3 Units=km Length=0.1301496 Rmatrix=[0.715441819771     0.121937882765     0.121937882764| 0.121937882765     0.715441819771     0.121937882765| 0.121937882764     0.121937882765     0.715441819772|] Xmatrix=[0.777996500438     0.305227471566     0.305227471566| 0.305227471566     0.777996500434     0.305227471567| 0.305227471566     0.305227471567     0.777996500436|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03554402_03554405 Phases=1 bus1=03554402.1 bus2=03554405.1 Units=km Length=0.0310896 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03554402_03554406 Phases=3 bus1=03554402.1.2.3 bus2=03554406.1.2.3 Units=km Length=0.2395728 Rmatrix=[0.715441819772     0.121937882765     0.121937882764| 0.121937882765     0.715441819773     0.121937882764| 0.121937882764     0.121937882764     0.715441819772|] Xmatrix=[0.777996500436     0.305227471566     0.305227471566| 0.305227471566     0.777996500437     0.305227471566| 0.305227471566     0.305227471566     0.777996500437|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03554403_03554404 Phases=3 bus1=03554403.1.2.3 bus2=03554404.1.2.3 Units=km Length=0.003048 Rmatrix=[0.715441819773     0.121937882765     0.121937882765| 0.121937882765     0.715441819773     0.121937882765| 0.121937882765     0.121937882765     0.715441819772|] Xmatrix=[0.777996500438     0.305227471566     0.305227471566| 0.305227471566     0.777996500438     0.305227471566| 0.305227471566     0.305227471566     0.777996500437|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03554406_03554410 Phases=2 bus1=03554406.1.3 bus2=03554410.1.3 Units=km Length=0.0405384 Rmatrix=[0.715441819773     0.121937882765| 0.121937882765     0.715441819772|] Xmatrix=[0.777996500437     0.305227471567| 0.305227471567     0.777996500437|] Cmatrix=[0                  0| 0                  0|]
New Line.03554406_03554414 Phases=2 bus1=03554406.1.3 bus2=03554414.1.3 Units=km Length=0.0521208 Rmatrix=[0.715441819772     0.121937882763| 0.121937882763     0.715441819773|] Xmatrix=[0.777996500437     0.305227471566| 0.305227471566      0.77799650044|] Cmatrix=[0                  0| 0                  0|]
New Line.03554406_03554413 Phases=1 bus1=03554406.2 bus2=03554413.2 Units=km Length=0.0566928 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03554406_03554407 Phases=1 bus1=03554406.3 bus2=03554407.3 Units=km Length=0.0146304 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03554407_03554408 Phases=1 bus1=03554407.3 bus2=03554408.3 Units=km Length=0.0829056 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03554410_03554410a Phases=2 bus1=03554410.1.3 bus2=03554410a.1.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628| 0.0376202974628     0.124562554681|] Xmatrix=[0.612095363079     0.234470691164| 0.234470691164      0.61209536308|] Cmatrix=[0                  0| 0                  0|]
New Line.03554414_03554414a Phases=2 bus1=03554414.1.3 bus2=03554414a.1.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628| 0.0376202974628     0.124562554681|] Xmatrix=[0.612095363079     0.234470691163| 0.234470691163      0.61209536308|] Cmatrix=[0                  0| 0                  0|]
New Line.03554408_03554409 Phases=1 bus1=03554408.3 bus2=03554409.3 Units=km Length=0.003048 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03554410a_03554411 Phases=2 bus1=03554410a.1.3 bus2=03554411.1.3 Units=km Length=0.06498336 Rmatrix=[ 1.63582677171     0.138451443569| 0.138451443569      1.63582677169|] Xmatrix=[0.902559055072     0.394685039388| 0.394685039388     0.902559055115|] Cmatrix=[0                  0| 0                  0|]
New Line.03554411_03554411a Phases=2 bus1=03554411.1.3 bus2=03554411a.1.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628| 0.0376202974628     0.124562554681|] Xmatrix=[0.612095363079     0.234470691164| 0.234470691164      0.61209536308|] Cmatrix=[0                  0| 0                  0|]
New Line.03554411a_03554412 Phases=2 bus1=03554411a.1.3 bus2=03554412.1.3 Units=km Length=0.1124712 Rmatrix=[0.715441819773     0.121937882765| 0.121937882765     0.715441819772|] Xmatrix=[0.777996500438     0.305227471566| 0.305227471566     0.777996500438|] Cmatrix=[0                  0| 0                  0|]
New Line.03554414a_03554415 Phases=2 bus1=03554414a.1.3 bus2=03554415.1.3 Units=km Length=0.0399288 Rmatrix=[ 1.63582677166     0.138451443569| 0.138451443569      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03554415_03554416 Phases=2 bus1=03554415.1.3 bus2=03554416.1.3 Units=km Length=0.0829056 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055117|] Cmatrix=[0                  0| 0                  0|]
New Line.03554416_03554417 Phases=2 bus1=03554416.1.3 bus2=03554417.1.3 Units=km Length=0.003048 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03554416_03554418 Phases=2 bus1=03554416.1.3 bus2=03554418.1.3 Units=km Length=0.1335024 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055119|] Cmatrix=[0                  0| 0                  0|]
New Line.03554418_03554419 Phases=2 bus1=03554418.1.3 bus2=03554419.1.3 Units=km Length=0.05748528 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.035546_035546a Phases=3 bus1=035546.1.2.3 bus2=035546a.1.2.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628    0.0376202974628| 0.0376202974628     0.124562554681    0.0376202974628| 0.0376202974628    0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164     0.234470691164| 0.234470691164     0.612095363079     0.234470691164| 0.234470691164     0.234470691164      0.61209536308|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035546a_035547 Phases=3 bus1=035546a.1.2.3 bus2=035547.1.2.3 Units=km Length=0.04636008 Rmatrix=[ 1.08223972003     0.138998250219     0.138998250218| 0.138998250219      1.08223972003      0.13899825022| 0.138998250218      0.13899825022      1.08223972003|] Xmatrix=[0.838692038495      0.34853455818      0.34853455818|  0.34853455818     0.838692038491     0.348534558182|  0.34853455818     0.348534558182     0.838692038494|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035547_035548 Phases=3 bus1=035547.1.2.3 bus2=035548.1.2.3 Units=km Length=0.05855208 Rmatrix=[ 1.08223972004     0.138998250219     0.138998250219| 0.138998250219      1.08223972004     0.138998250219| 0.138998250219     0.138998250219      1.08223972004|] Xmatrix=[0.838692038497     0.348534558181      0.34853455818| 0.348534558181     0.838692038495      0.34853455818|  0.34853455818      0.34853455818     0.838692038495|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035548_035549 Phases=3 bus1=035548.1.2.3 bus2=035549.1.2.3 Units=km Length=0.0780288 Rmatrix=[ 1.08223972004     0.138998250222     0.138998250223| 0.138998250222      1.08223972006     0.138998250226| 0.138998250223     0.138998250226      1.08223972003|] Xmatrix=[0.838692038455     0.348534558191     0.348534558175| 0.348534558191     0.838692038485     0.348534558181| 0.348534558175     0.348534558181     0.838692038495|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035548_035548a Phases=2 bus1=035548.1.2 bus2=035548a.1.2 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628| 0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164| 0.234470691164      0.61209536308|] Cmatrix=[0                  0| 0                  0|]
New Line.035549_035550 Phases=3 bus1=035549.1.2.3 bus2=035550.1.2.3 Units=km Length=0.04364736 Rmatrix=[ 1.08223972003      0.13899825022     0.138998250218|  0.13899825022      1.08223972003     0.138998250219| 0.138998250218     0.138998250219      1.08223972004|] Xmatrix=[0.838692038493     0.348534558181     0.348534558179| 0.348534558181     0.838692038495      0.34853455818| 0.348534558179      0.34853455818     0.838692038497|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035549_035549a Phases=3 bus1=035549.1.2.3 bus2=035549a.1.2.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628    0.0376202974628| 0.0376202974628     0.124562554681    0.0376202974628| 0.0376202974628    0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164     0.234470691164| 0.234470691164     0.612095363079     0.234470691164| 0.234470691164     0.234470691164      0.61209536308|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03554801_03554802 Phases=2 bus1=03554801.1.2 bus2=03554802.1.2 Units=km Length=0.06955536 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03554802_03554803 Phases=2 bus1=03554802.1.2 bus2=03554803.1.2 Units=km Length=0.07601712 Rmatrix=[ 1.08223972003     0.138998250219| 0.138998250219      1.08223972003|] Xmatrix=[0.838692038495      0.34853455818|  0.34853455818     0.838692038495|] Cmatrix=[0                  0| 0                  0|]
New Line.03554803_03554804 Phases=2 bus1=03554803.1.2 bus2=03554804.1.2 Units=km Length=0.0580644 Rmatrix=[ 1.08223972003     0.138998250219| 0.138998250219      1.08223972003|] Xmatrix=[0.838692038495      0.34853455818|  0.34853455818     0.838692038495|] Cmatrix=[0                  0| 0                  0|]
New Line.03554804_03554805 Phases=2 bus1=03554804.1.2 bus2=03554805.1.2 Units=km Length=0.063246 Rmatrix=[0.715441819773     0.121937882765| 0.121937882765     0.715441819772|] Xmatrix=[0.777996500437     0.305227471566| 0.305227471566     0.777996500437|] Cmatrix=[0                  0| 0                  0|]
New Line.03554805_03554806 Phases=2 bus1=03554805.1.2 bus2=03554806.1.2 Units=km Length=0.02505456 Rmatrix=[ 1.14752843395     0.137029746281| 0.137029746281      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898512|] Cmatrix=[0                  0| 0                  0|]
New Line.03554806_03554806a Phases=2 bus1=03554806.1.2 bus2=03554806a.1.2 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628| 0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691163| 0.234470691163     0.612095363079|] Cmatrix=[0                  0| 0                  0|]
New Line.03554806a_03554807 Phases=2 bus1=03554806a.1.2 bus2=03554807.1.2 Units=km Length=0.044196 Rmatrix=[0.715441819773     0.121937882764| 0.121937882764     0.715441819774|] Xmatrix=[0.777996500438     0.305227471565| 0.305227471565     0.777996500439|] Cmatrix=[0                  0| 0                  0|]
New Line.03554807_03554808 Phases=2 bus1=03554807.1.2 bus2=03554808.1.2 Units=km Length=0.0582168 Rmatrix=[0.715441819773     0.121937882765| 0.121937882765     0.715441819773|] Xmatrix=[0.777996500437     0.305227471566| 0.305227471566     0.777996500437|] Cmatrix=[0                  0| 0                  0|]
New Line.03554807_03554809 Phases=2 bus1=03554807.1.2 bus2=03554809.1.2 Units=km Length=0.0405384 Rmatrix=[0.715441819773     0.121937882765| 0.121937882765     0.715441819773|] Xmatrix=[0.777996500437     0.305227471566| 0.305227471566     0.777996500437|] Cmatrix=[0                  0| 0                  0|]
New Line.03554809_03554810 Phases=2 bus1=03554809.1.2 bus2=03554810.1.2 Units=km Length=0.056388 Rmatrix=[0.715441819773     0.121937882765| 0.121937882765     0.715441819773|] Xmatrix=[0.777996500437     0.305227471566| 0.305227471566     0.777996500437|] Cmatrix=[0                  0| 0                  0|]
New Line.035548a_03554801 Phases=2 bus1=035548a.1.2 bus2=03554801.1.2 Units=km Length=0.07784592 Rmatrix=[ 1.63582677166     0.138451443569| 0.138451443569      1.63582677165|] Xmatrix=[0.902559055119      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.035550_035551 Phases=3 bus1=035550.1.2.3 bus2=035551.1.2.3 Units=km Length=0.04428744 Rmatrix=[ 1.08223972003     0.138998250219     0.138998250219| 0.138998250219      1.08223972003     0.138998250219| 0.138998250219     0.138998250219      1.08223972003|] Xmatrix=[0.838692038495      0.34853455818      0.34853455818|  0.34853455818     0.838692038495      0.34853455818|  0.34853455818      0.34853455818     0.838692038495|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03554901_03554902 Phases=2 bus1=03554901.1.2 bus2=03554902.1.2 Units=km Length=0.0737616 Rmatrix=[0.715441819773     0.121937882765| 0.121937882765     0.715441819773|] Xmatrix=[0.777996500437     0.305227471566| 0.305227471566     0.777996500437|] Cmatrix=[0                  0| 0                  0|]
New Line.03554901_03554903 Phases=3 bus1=03554901.1.2.3 bus2=03554903.1.2.3 Units=km Length=0.249936 Rmatrix=[0.715441819772     0.121937882764     0.121937882765| 0.121937882764     0.715441819772     0.121937882765| 0.121937882765     0.121937882765     0.715441819773|] Xmatrix=[0.777996500438     0.305227471566     0.305227471566| 0.305227471566     0.777996500438     0.305227471566| 0.305227471566     0.305227471566     0.777996500437|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03554903_03554913 Phases=1 bus1=03554903.1 bus2=03554913.1 Units=km Length=0.1694688 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03554903_03554904 Phases=1 bus1=03554903.2 bus2=03554904.2 Units=km Length=0.0161544 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03554903_03554907 Phases=1 bus1=03554903.3 bus2=03554907.3 Units=km Length=0.1121664 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03554904_03554905 Phases=1 bus1=03554904.2 bus2=03554905.2 Units=km Length=0.0813816 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03554907_03554908 Phases=1 bus1=03554907.3 bus2=03554908.3 Units=km Length=0.1075944 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03554913_03554914 Phases=1 bus1=03554913.1 bus2=03554914.1 Units=km Length=0.1258824 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03554905_03554906 Phases=1 bus1=03554905.2 bus2=03554906.2 Units=km Length=0.003048 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03554908_03554909 Phases=1 bus1=03554908.3 bus2=03554909.3 Units=km Length=0.003048 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03554908_03554910 Phases=1 bus1=03554908.3 bus2=03554910.3 Units=km Length=0.0445008 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03554910_03554911 Phases=1 bus1=03554910.3 bus2=03554911.3 Units=km Length=0.003048 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03554910_03554912 Phases=1 bus1=03554910.3 bus2=03554912.3 Units=km Length=0.0841248 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03554914_03554915 Phases=1 bus1=03554914.1 bus2=03554915.1 Units=km Length=0.003048 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03554914_03554916 Phases=1 bus1=03554914.1 bus2=03554916.1 Units=km Length=0.1216152 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.03554916_03554917 Phases=1 bus1=03554916.1 bus2=03554917.1 Units=km Length=0.003048 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.035549a_03554901 Phases=3 bus1=035549a.1.2.3 bus2=03554901.1.2.3 Units=km Length=0.0402336 Rmatrix=[0.715441819774     0.121937882764     0.121937882764| 0.121937882764     0.715441819772     0.121937882765| 0.121937882764     0.121937882765     0.715441819773|] Xmatrix=[0.777996500439     0.305227471566     0.305227471566| 0.305227471566     0.777996500438     0.305227471566| 0.305227471566     0.305227471566     0.777996500437|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03556_03557 Phases=3 bus1=03556.1.2.3 bus2=03557.1.2.3 Units=km Length=0.0608076 Rmatrix=[ 0.133530183727    0.0331364829396    0.0331364829396| 0.0331364829396     0.133530183727    0.0331364829396| 0.0331364829396    0.0331364829396     0.133530183727|] Xmatrix=[0.615157480315     0.232939632546     0.232939632546| 0.232939632546     0.615157480315     0.232939632546| 0.232939632546     0.232939632546     0.615157480315|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035551_035552 Phases=3 bus1=035551.1.2.3 bus2=035552.1.2.3 Units=km Length=0.03968496 Rmatrix=[ 1.08223972004     0.138998250219     0.138998250219| 0.138998250219      1.08223972004     0.138998250219| 0.138998250219     0.138998250219      1.08223972003|] Xmatrix=[0.838692038495      0.34853455818      0.34853455818|  0.34853455818     0.838692038495      0.34853455818|  0.34853455818      0.34853455818     0.838692038495|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.0355501_0355502 Phases=2 bus1=0355501.2.3 bus2=0355502.2.3 Units=km Length=0.06653784 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.0355502_0355503 Phases=2 bus1=0355502.2.3 bus2=0355503.2.3 Units=km Length=0.06656832 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.0355503_0355504 Phases=2 bus1=0355503.2.3 bus2=0355504.2.3 Units=km Length=0.01853184 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.0355504_0355505 Phases=2 bus1=0355504.2.3 bus2=0355505.2.3 Units=km Length=0.06077712 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.0355505_0355506 Phases=2 bus1=0355505.2.3 bus2=0355506.2.3 Units=km Length=0.07598664 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.035552_035553 Phases=3 bus1=035552.1.2.3 bus2=035553.1.2.3 Units=km Length=0.03419856 Rmatrix=[ 1.08223972003     0.138998250219     0.138998250219| 0.138998250219      1.08223972004     0.138998250219| 0.138998250219     0.138998250219      1.08223972004|] Xmatrix=[0.838692038495      0.34853455818      0.34853455818|  0.34853455818     0.838692038495      0.34853455818|  0.34853455818      0.34853455818     0.838692038495|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035553_035554 Phases=3 bus1=035553.1.2.3 bus2=035554.1.2.3 Units=km Length=0.02563368 Rmatrix=[ 1.08223972003     0.138998250219     0.138998250219| 0.138998250219      1.08223972003     0.138998250219| 0.138998250219     0.138998250219      1.08223972003|] Xmatrix=[0.838692038495      0.34853455818      0.34853455818|  0.34853455818     0.838692038495      0.34853455818|  0.34853455818      0.34853455818     0.838692038495|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035554_035555 Phases=3 bus1=035554.1.2.3 bus2=035555.1.2.3 Units=km Length=0.03355848 Rmatrix=[ 1.08223972003     0.138998250219     0.138998250219| 0.138998250219      1.08223972003     0.138998250219| 0.138998250219     0.138998250219      1.08223972003|] Xmatrix=[0.838692038495      0.34853455818      0.34853455818|  0.34853455818     0.838692038495      0.34853455818|  0.34853455818      0.34853455818     0.838692038495|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035555_035556 Phases=3 bus1=035555.1.2.3 bus2=035556.1.2.3 Units=km Length=0.03325368 Rmatrix=[ 1.08223972003     0.138998250219     0.138998250219| 0.138998250219      1.08223972003     0.138998250219| 0.138998250219     0.138998250219      1.08223972003|] Xmatrix=[0.838692038495      0.34853455818      0.34853455818|  0.34853455818     0.838692038495      0.34853455818|  0.34853455818      0.34853455818     0.838692038495|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035555_03555501 Phases=2 bus1=035555.2.3 bus2=03555501.2.3 Units=km Length=0.0417576 Rmatrix=[ 1.63582677165     0.138451443569| 0.138451443569      1.63582677166|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055119|] Cmatrix=[0                  0| 0                  0|]
New Line.03555501_03555501a Phases=2 bus1=03555501.2.3 bus2=03555501a.2.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628| 0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164| 0.234470691164      0.61209536308|] Cmatrix=[0                  0| 0                  0|]
New Line.035556_03555601 Phases=3 bus1=035556.1.2.3 bus2=03555601.1.2.3 Units=km Length=0.0124968 Rmatrix=[ 1.14752843394     0.137029746283     0.137029746283| 0.137029746283      1.14752843394     0.137029746281| 0.137029746283     0.137029746281      1.14752843395|] Xmatrix=[0.879811898513     0.356189851268     0.356189851269| 0.356189851268     0.879811898512     0.356189851268| 0.356189851269     0.356189851268     0.879811898513|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035556_035557 Phases=3 bus1=035556.1.2.3 bus2=035557.1.2.3 Units=km Length=0.05276088 Rmatrix=[ 0.251312335957     0.062992125984    0.0629921259841|  0.062992125984     0.251312335958    0.0629921259842| 0.0629921259841    0.0629921259842     0.251312335958|] Xmatrix=[0.652230971129     0.246719160106     0.246719160106| 0.246719160106     0.652230971129     0.246719160105| 0.246719160106     0.246719160105     0.652230971127|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03555501a_03555502 Phases=2 bus1=03555501a.2.3 bus2=03555502.2.3 Units=km Length=0.0658368 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843394|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898512|] Cmatrix=[0                  0| 0                  0|]
New Line.03555502_03555503 Phases=2 bus1=03555502.2.3 bus2=03555503.2.3 Units=km Length=0.08811768 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03555503_03555504 Phases=2 bus1=03555503.2.3 bus2=03555504.2.3 Units=km Length=0.088392 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03555601_03555601a Phases=3 bus1=03555601.1.2.3 bus2=03555601a.1.2.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628    0.0376202974628| 0.0376202974628     0.124562554681    0.0376202974628| 0.0376202974628    0.0376202974628     0.124562554681|] Xmatrix=[0.612095363079     0.234470691164     0.234470691164| 0.234470691164     0.612095363079     0.234470691164| 0.234470691164     0.234470691164      0.61209536308|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035557_035558 Phases=3 bus1=035557.1.2.3 bus2=035558.1.2.3 Units=km Length=0.06406896 Rmatrix=[ 0.251312335958    0.0629921259842    0.0629921259843| 0.0629921259842     0.251312335958    0.0629921259843| 0.0629921259843    0.0629921259843     0.251312335958|] Xmatrix=[0.652230971128     0.246719160105     0.246719160105| 0.246719160105     0.652230971129     0.246719160105| 0.246719160105     0.246719160105     0.652230971128|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035557_035557a Phases=2 bus1=035557.1.3 bus2=035557a.1.3 Units=km Length=0.003048 Rmatrix=[  0.12456255468    0.0376202974627| 0.0376202974627     0.124562554681|] Xmatrix=[0.612095363079     0.234470691164| 0.234470691164     0.612095363079|] Cmatrix=[0                  0| 0                  0|]
New Line.03555601a_03555602 Phases=3 bus1=03555601a.1.2.3 bus2=03555602.1.2.3 Units=km Length=0.0515112 Rmatrix=[0.715441819771     0.121937882765     0.121937882764| 0.121937882765     0.715441819772     0.121937882765| 0.121937882764     0.121937882765     0.715441819773|] Xmatrix=[0.777996500436     0.305227471566     0.305227471566| 0.305227471566     0.777996500437     0.305227471566| 0.305227471566     0.305227471566     0.777996500438|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03555602_03555603 Phases=3 bus1=03555602.1.2.3 bus2=03555603.1.2.3 Units=km Length=0.1170432 Rmatrix=[0.715441819772     0.121937882765     0.121937882765| 0.121937882765     0.715441819773     0.121937882765| 0.121937882765     0.121937882765     0.715441819773|] Xmatrix=[0.777996500438     0.305227471566     0.305227471566| 0.305227471566     0.777996500437     0.305227471566| 0.305227471566     0.305227471566     0.777996500438|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03555603_03555604 Phases=3 bus1=03555603.1.2.3 bus2=03555604.1.2.3 Units=km Length=0.0993648 Rmatrix=[0.715441819773     0.121937882765     0.121937882765| 0.121937882765     0.715441819773     0.121937882765| 0.121937882765     0.121937882765     0.715441819773|] Xmatrix=[0.777996500437     0.305227471566     0.305227471566| 0.305227471566     0.777996500437     0.305227471566| 0.305227471566     0.305227471566     0.777996500437|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035558_035559 Phases=3 bus1=035558.1.2.3 bus2=035559.1.2.3 Units=km Length=0.10920984 Rmatrix=[ 0.251312335958    0.0629921259842    0.0629921259843| 0.0629921259842     0.251312335958    0.0629921259843| 0.0629921259843    0.0629921259843     0.251312335958|] Xmatrix=[0.652230971129     0.246719160105     0.246719160105| 0.246719160105     0.652230971129     0.246719160105| 0.246719160105     0.246719160105     0.652230971129|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03555701_03555702 Phases=2 bus1=03555701.1.3 bus2=03555702.1.3 Units=km Length=0.14420088 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03555702_03555703 Phases=2 bus1=03555702.1.3 bus2=03555703.1.3 Units=km Length=0.0783336 Rmatrix=[0.715441819773     0.121937882765| 0.121937882765     0.715441819773|] Xmatrix=[0.777996500438     0.305227471566| 0.305227471566     0.777996500438|] Cmatrix=[0                  0| 0                  0|]
New Line.03555703_03555704 Phases=2 bus1=03555703.1.3 bus2=03555704.1.3 Units=km Length=0.04349496 Rmatrix=[0.715441819773     0.121937882765| 0.121937882765     0.715441819773|] Xmatrix=[0.777996500438     0.305227471566| 0.305227471566     0.777996500437|] Cmatrix=[0                  0| 0                  0|]
New Line.035557a_03555701 Phases=2 bus1=035557a.1.3 bus2=03555701.1.3 Units=km Length=0.08418576 Rmatrix=[ 1.63582677165     0.138451443569| 0.138451443569      1.63582677166|] Xmatrix=[ 0.90255905512     0.394685039369| 0.394685039369     0.902559055121|] Cmatrix=[0                  0| 0                  0|]
New Line.035559_035560 Phases=3 bus1=035559.1.2.3 bus2=035560.1.2.3 Units=km Length=0.05428488 Rmatrix=[ 0.251312335958    0.0629921259842    0.0629921259843| 0.0629921259842     0.251312335958    0.0629921259843| 0.0629921259843    0.0629921259843     0.251312335958|] Xmatrix=[0.652230971129     0.246719160105     0.246719160105| 0.246719160105     0.652230971129     0.246719160105| 0.246719160105     0.246719160105     0.652230971129|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03555a_0355501 Phases=2 bus1=03555a.2.3 bus2=0355501.2.3 Units=km Length=0.03163824 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03557_03558 Phases=3 bus1=03557.1.2.3 bus2=03558.1.2.3 Units=km Length=0.10625328 Rmatrix=[ 0.133530183727    0.0331364829396    0.0331364829396| 0.0331364829396     0.133530183727    0.0331364829396| 0.0331364829396    0.0331364829396     0.133530183727|] Xmatrix=[0.615157480315     0.232939632546     0.232939632546| 0.232939632546     0.615157480315     0.232939632546| 0.232939632546     0.232939632546     0.615157480315|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03558_03559 Phases=3 bus1=03558.1.2.3 bus2=03559.1.2.3 Units=km Length=0.05297424 Rmatrix=[ 0.133530183727    0.0331364829396    0.0331364829396| 0.0331364829396     0.133530183727    0.0331364829396| 0.0331364829396    0.0331364829396     0.133530183727|] Xmatrix=[0.615157480315     0.232939632546     0.232939632546| 0.232939632546     0.615157480315     0.232939632546| 0.232939632546     0.232939632546     0.615157480315|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03558_0355801 Phases=2 bus1=03558.2.3 bus2=0355801.2.3 Units=km Length=0.02862072 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.03559_035510 Phases=3 bus1=03559.1.2.3 bus2=035510.1.2.3 Units=km Length=0.09253728 Rmatrix=[ 0.133530183727    0.0331364829396    0.0331364829396| 0.0331364829396     0.133530183727    0.0331364829396| 0.0331364829396    0.0331364829396     0.133530183727|] Xmatrix=[0.615157480315     0.232939632546     0.232939632546| 0.232939632546     0.615157480315     0.232939632546| 0.232939632546     0.232939632546     0.615157480315|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03559_0355901 Phases=2 bus1=03559.1.2 bus2=0355901.1.2 Units=km Length=0.06458712 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.03559_0355949 Phases=2 bus1=03559.2.3 bus2=0355949.2.3 Units=km Length=0.05995416 Rmatrix=[ 1.08223972003     0.138998250218| 0.138998250218      1.08223972004|] Xmatrix=[0.838692038495      0.34853455818|  0.34853455818     0.838692038496|] Cmatrix=[0                  0| 0                  0|]
New Line.0355901_0355902 Phases=2 bus1=0355901.1.2 bus2=0355902.1.2 Units=km Length=0.11052048 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.0355949_0355949a Phases=2 bus1=0355949.2.3 bus2=0355949a.2.3 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628| 0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164| 0.234470691164      0.61209536308|] Cmatrix=[0                  0| 0                  0|]
New Line.0355902_0355903 Phases=2 bus1=0355902.1.2 bus2=0355903.1.2 Units=km Length=0.07306056 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.0355903_0355904 Phases=2 bus1=0355903.1.2 bus2=0355904.1.2 Units=km Length=0.08881872 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.0355904_0355905 Phases=2 bus1=0355904.1.2 bus2=0355905.1.2 Units=km Length=0.26682192 Rmatrix=[ 1.08223972004     0.138998250219| 0.138998250219      1.08223972003|] Xmatrix=[0.838692038495      0.34853455818|  0.34853455818     0.838692038495|] Cmatrix=[0                  0| 0                  0|]
New Line.0355904_0355906 Phases=2 bus1=0355904.1.2 bus2=0355906.1.2 Units=km Length=0.03895344 Rmatrix=[ 1.63582677165     0.138451443569| 0.138451443569      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.0355906_0355906a Phases=2 bus1=0355906.1.2 bus2=0355906a.1.2 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628| 0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164| 0.234470691164      0.61209536308|] Cmatrix=[0                  0| 0                  0|]
New Line.0355906a_0355907 Phases=2 bus1=0355906a.1.2 bus2=0355907.1.2 Units=km Length=0.086106 Rmatrix=[ 1.63582677166     0.138451443569| 0.138451443569      1.63582677165|] Xmatrix=[0.902559055119      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.0355907_0355908 Phases=2 bus1=0355907.1.2 bus2=0355908.1.2 Units=km Length=0.10024872 Rmatrix=[ 1.63582677166     0.138451443569| 0.138451443569      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.0355907_0355944 Phases=2 bus1=0355907.1.2 bus2=0355944.1.2 Units=km Length=0.05754624 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.0355908_0355920 Phases=2 bus1=0355908.1.2 bus2=0355920.1.2 Units=km Length=0.05565648 Rmatrix=[ 1.63582677165     0.138451443569| 0.138451443569      1.63582677165|] Xmatrix=[0.90255905512      0.39468503937| 0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.0355908_0355908a Phases=1 bus1=0355908.1 bus2=0355908a.1 Units=km Length=0.003048 Rmatrix=0.086942257 Xmatrix=0.37762467 Cmatrix=0
New Line.0355944_0355945 Phases=2 bus1=0355944.1.2 bus2=0355945.1.2 Units=km Length=0.0606552 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.0355944_0355946 Phases=2 bus1=0355944.1.2 bus2=0355946.1.2 Units=km Length=0.0347472 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.0355920_0355921 Phases=2 bus1=0355920.1.2 bus2=0355921.1.2 Units=km Length=0.0118872 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055119      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.0355920_0355923 Phases=2 bus1=0355920.1.2 bus2=0355923.1.2 Units=km Length=0.08232648 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.0355908a_0355909 Phases=1 bus1=0355908a.1 bus2=0355909.1 Units=km Length=0.0644652 Rmatrix=1.4973753 Xmatrix=0.50787402 Cmatrix=0
New Line.0355909_0355910 Phases=1 bus1=0355909.1 bus2=0355910.1 Units=km Length=0.0292608 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.0355910_0355911 Phases=1 bus1=0355910.1 bus2=0355911.1 Units=km Length=0.0143256 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.0355910_0355912 Phases=1 bus1=0355910.1 bus2=0355912.1 Units=km Length=0.1426464 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.0355910_0355919 Phases=1 bus1=0355910.1 bus2=0355919.1 Units=km Length=0.0390144 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.0355912_0355913 Phases=1 bus1=0355912.1 bus2=0355913.1 Units=km Length=0.0204216 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.0355912_0355914 Phases=1 bus1=0355912.1 bus2=0355914.1 Units=km Length=0.0408432 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.0355912_0355915 Phases=1 bus1=0355912.1 bus2=0355915.1 Units=km Length=0.1594104 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.0355915_0355916 Phases=1 bus1=0355915.1 bus2=0355916.1 Units=km Length=0.0515112 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.0355915_0355918 Phases=1 bus1=0355915.1 bus2=0355918.1 Units=km Length=0.0164592 Rmatrix=0.59350394 Xmatrix=0.47276903 Cmatrix=0
New Line.0355916_0355917 Phases=1 bus1=0355916.1 bus2=0355917.1 Units=km Length=0.08845296 Rmatrix=0.53018373 Xmatrix=0.48490814 Cmatrix=0
New Line.0355921_0355921a Phases=2 bus1=0355921.1.2 bus2=0355921a.1.2 Units=km Length=0.003048 Rmatrix=[  0.12456255468    0.0376202974628| 0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164| 0.234470691164     0.612095363079|] Cmatrix=[0                  0| 0                  0|]
New Line.0355923_0355924 Phases=2 bus1=0355923.1.2 bus2=0355924.1.2 Units=km Length=0.12073128 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.90255905512      0.39468503937| 0.39468503937     0.902559055117|] Cmatrix=[0                  0| 0                  0|]
New Line.0355921a_0355922 Phases=2 bus1=0355921a.1.2 bus2=0355922.1.2 Units=km Length=0.0295656 Rmatrix=[0.715441819773     0.121937882765| 0.121937882765     0.715441819772|] Xmatrix=[0.777996500438     0.305227471566| 0.305227471566     0.777996500437|] Cmatrix=[0                  0| 0                  0|]
New Line.0355924_0355930 Phases=2 bus1=0355924.1.2 bus2=0355930.1.2 Units=km Length=0.09040368 Rmatrix=[ 1.63582677164     0.138451443569| 0.138451443569      1.63582677176|] Xmatrix=[0.902559055094     0.394685039386| 0.394685039386     0.902559055123|] Cmatrix=[0                  0| 0                  0|]
New Line.0355924_0355924a Phases=2 bus1=0355924.1.2 bus2=0355924a.1.2 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628| 0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691163| 0.234470691163      0.61209536308|] Cmatrix=[0                  0| 0                  0|]
New Line.0355930_0355933 Phases=2 bus1=0355930.1.2 bus2=0355933.1.2 Units=km Length=0.06160008 Rmatrix=[1.63582677169      0.13845144357| 0.13845144357      1.63582677163|] Xmatrix=[0.902559055056     0.394685039385| 0.394685039385     0.902559055133|] Cmatrix=[0                  0| 0                  0|]
New Line.0355930_0355930a Phases=2 bus1=0355930.1.2 bus2=0355930a.1.2 Units=km Length=0.003048 Rmatrix=[  0.12456255468    0.0376202974628| 0.0376202974628      0.12456255468|] Xmatrix=[ 0.61209536308     0.234470691164| 0.234470691164      0.61209536308|] Cmatrix=[0                  0| 0                  0|]
New Line.0355924a_0355925 Phases=2 bus1=0355924a.1.2 bus2=0355925.1.2 Units=km Length=0.0353568 Rmatrix=[0.715441819771     0.121937882765| 0.121937882765     0.715441819773|] Xmatrix=[0.777996500436     0.305227471566| 0.305227471566     0.777996500438|] Cmatrix=[0                  0| 0                  0|]
New Line.0355925_0355926 Phases=2 bus1=0355925.1.2 bus2=0355926.1.2 Units=km Length=0.074676 Rmatrix=[0.715441819774     0.121937882765| 0.121937882765     0.715441819773|] Xmatrix=[0.777996500437     0.305227471566| 0.305227471566     0.777996500439|] Cmatrix=[0                  0| 0                  0|]
New Line.0355925_0355928 Phases=2 bus1=0355925.1.2 bus2=0355928.1.2 Units=km Length=0.0204216 Rmatrix=[0.715441819773     0.121937882765| 0.121937882765     0.715441819773|] Xmatrix=[0.777996500437     0.305227471566| 0.305227471566     0.777996500437|] Cmatrix=[0                  0| 0                  0|]
New Line.0355926_0355927 Phases=2 bus1=0355926.1.2 bus2=0355927.1.2 Units=km Length=0.003048 Rmatrix=[0.715441819772     0.121937882765| 0.121937882765     0.715441819772|] Xmatrix=[0.777996500437     0.305227471566| 0.305227471566     0.777996500438|] Cmatrix=[0                  0| 0                  0|]
New Line.0355928_0355929 Phases=2 bus1=0355928.1.2 bus2=0355929.1.2 Units=km Length=0.100584 Rmatrix=[0.715441819773     0.121937882765| 0.121937882765     0.715441819773|] Xmatrix=[0.777996500437     0.305227471566| 0.305227471566     0.777996500437|] Cmatrix=[0                  0| 0                  0|]
New Line.0355933_0355938 Phases=2 bus1=0355933.1.2 bus2=0355938.1.2 Units=km Length=0.0448056 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055117|] Cmatrix=[0                  0| 0                  0|]
New Line.0355933_0355939 Phases=2 bus1=0355933.1.2 bus2=0355939.1.2 Units=km Length=0.06434328 Rmatrix=[ 1.63582677156     0.138451443589| 0.138451443589      1.63582677161|] Xmatrix=[0.902559055159     0.394685039324| 0.394685039324     0.902559055153|] Cmatrix=[0                  0| 0                  0|]
New Line.0355933_0355933a Phases=2 bus1=0355933.1.2 bus2=0355933a.1.2 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628| 0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164| 0.234470691164      0.61209536308|] Cmatrix=[0                  0| 0                  0|]
New Line.0355930a_0355931 Phases=2 bus1=0355930a.1.2 bus2=0355931.1.2 Units=km Length=0.0798576 Rmatrix=[0.715441819772     0.121937882765| 0.121937882765     0.715441819772|] Xmatrix=[0.777996500437     0.305227471566| 0.305227471566     0.777996500437|] Cmatrix=[0                  0| 0                  0|]
New Line.0355931_0355932 Phases=2 bus1=0355931.1.2 bus2=0355932.1.2 Units=km Length=0.1319784 Rmatrix=[0.715441819773     0.121937882765| 0.121937882765     0.715441819773|] Xmatrix=[0.777996500437     0.305227471566| 0.305227471566     0.777996500437|] Cmatrix=[0                  0| 0                  0|]
New Line.0355939_0355943 Phases=2 bus1=0355939.1.2 bus2=0355943.1.2 Units=km Length=0.06672072 Rmatrix=[ 1.63582677165     0.138451443569| 0.138451443569      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.0355939_0355939a Phases=2 bus1=0355939.1.2 bus2=0355939a.1.2 Units=km Length=0.003048 Rmatrix=[ 0.124562554681    0.0376202974628| 0.0376202974628     0.124562554681|] Xmatrix=[ 0.61209536308     0.234470691164| 0.234470691164      0.61209536308|] Cmatrix=[0                  0| 0                  0|]
New Line.0355933a_0355934 Phases=2 bus1=0355933a.1.2 bus2=0355934.1.2 Units=km Length=0.08589264 Rmatrix=[ 1.63582677166     0.138451443568| 0.138451443568      1.63582677165|] Xmatrix=[0.902559055119      0.39468503937|  0.39468503937      0.90255905512|] Cmatrix=[0                  0| 0                  0|]
New Line.0355934_0355935 Phases=2 bus1=0355934.1.2 bus2=0355935.1.2 Units=km Length=0.0819912 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.0355934_0355936 Phases=2 bus1=0355934.1.2 bus2=0355936.1.2 Units=km Length=0.02761488 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.0355936_0355937 Phases=2 bus1=0355936.1.2 bus2=0355937.1.2 Units=km Length=0.09208008 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.0355939a_0355940 Phases=2 bus1=0355939a.1.2 bus2=0355940.1.2 Units=km Length=0.0222504 Rmatrix=[0.715441819773     0.121937882765| 0.121937882765     0.715441819773|] Xmatrix=[0.777996500438     0.305227471566| 0.305227471566     0.777996500438|] Cmatrix=[0                  0| 0                  0|]
New Line.0355940_0355941 Phases=2 bus1=0355940.1.2 bus2=0355941.1.2 Units=km Length=0.0996696 Rmatrix=[0.715441819773     0.121937882765| 0.121937882765     0.715441819772|] Xmatrix=[0.777996500437     0.305227471566| 0.305227471566     0.777996500438|] Cmatrix=[0                  0| 0                  0|]
New Line.0355941_0355942 Phases=2 bus1=0355941.1.2 bus2=0355942.1.2 Units=km Length=0.0697992 Rmatrix=[0.644028871391     0.113845144357| 0.113845144357     0.644028871391|] Xmatrix=[ 0.78313648294     0.298228346457| 0.298228346457      0.78313648294|] Cmatrix=[0                  0| 0                  0|]
New Line.0355945_03551314a Phases=2 bus1=0355945.1.2 bus2=03551314a.1.2 Units=km Length=0.03934968 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.0355946_0355947 Phases=2 bus1=0355946.1.2 bus2=0355947.1.2 Units=km Length=0.08101584 Rmatrix=[ 1.08223972003     0.138998250219| 0.138998250219      1.08223972004|] Xmatrix=[0.838692038495      0.34853455818|  0.34853455818     0.838692038495|] Cmatrix=[0                  0| 0                  0|]
New Line.0355947_0355948 Phases=2 bus1=0355947.1.2 bus2=0355948.1.2 Units=km Length=0.03011424 Rmatrix=[1.63582677165      0.13845144357| 0.13845144357      1.63582677165|] Xmatrix=[0.902559055118      0.39468503937|  0.39468503937     0.902559055118|] Cmatrix=[0                  0| 0                  0|]
New Line.0355949a_0355950 Phases=2 bus1=0355949a.2.3 bus2=0355950.2.3 Units=km Length=0.0630936 Rmatrix=[ 1.08223972003     0.138998250219| 0.138998250219      1.08223972003|] Xmatrix=[0.838692038495      0.34853455818|  0.34853455818     0.838692038494|] Cmatrix=[0                  0| 0                  0|]
New Line.0355950_0355951 Phases=2 bus1=0355950.2.3 bus2=0355951.2.3 Units=km Length=0.0765048 Rmatrix=[ 1.08223972004     0.138998250219| 0.138998250219      1.08223972004|] Xmatrix=[0.838692038495      0.34853455818|  0.34853455818     0.838692038495|] Cmatrix=[0                  0| 0                  0|]
New Line.0355950_0355952 Phases=2 bus1=0355950.2.3 bus2=0355952.2.3 Units=km Length=0.02276856 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Line.0355952_0355953 Phases=2 bus1=0355952.2.3 bus2=0355953.2.3 Units=km Length=0.0341376 Rmatrix=[ 1.14752843395     0.137029746282| 0.137029746282      1.14752843395|] Xmatrix=[0.879811898513     0.356189851269| 0.356189851269     0.879811898513|] Cmatrix=[0                  0| 0                  0|]
New Transformer.355_1686B Phases=1 Windings=2 Buses=[03551328.1 03551328A.1] Conns=[wye wye] kVs=[12  12] kVAs=[20000  20000] %Noloadloss=0 %imag=0
New Transformer.ALPINE Phases=3 Windings=2 Buses=[SourceBus 0355] Conns=[wye wye] kVs=[12  12] kVAs=[20000  20000] %Noloadloss=0 %imag=0 sub=y
New Regcontrol.regSubstation transformer=ALPINE winding=2 vreg=121.2 band=2 ptratio=57.75 PTPhase=1
New Regcontrol.reg2 transformer=355_1686B winding=2 vreg=120 band=2 ptratio=57.75 PTPhase=1
New Capacitor.355_1385CW Phases=3 Bus1=03552577 Kvar=1350 Kv=12 Conn=wye states=1 Numsteps=20
New Capcontrol.capctrl_355_1385CW Element=line.03552576_03552577 Capacitor=355_1385CW Type=voltage CTRatio=100 OFFsetting=125 ONsetting=119 PTPhase=3 PTRatio=57.75 Vmax=123 Vmin=119 VoltOverride=TRUE
New XYCurve.myeff npts=4 Xarray=[0   25   75  100] Yarray=[1  1  1  1]
New XYCurve.mypvst npts=4 Xarray=[0.1         0.2         0.4           1] Yarray=[1  1  1  1]
New XYCurve.CurveFor_InvForPV_03551.1_from_03551.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551.2_from_03551.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551.3_from_03551.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552.1_from_03552.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552.2_from_03552.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552.3_from_03552.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035511.1_from_035511.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035510A.1_from_035510A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035512.1_from_035512.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035512.2_from_035512.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035512.3_from_035512.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551201.1_from_03551201.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551201.3_from_03551201.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551306.1_from_03551306.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551306.2_from_03551306.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551306.3_from_03551306.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035514.1_from_035514.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035514.2_from_035514.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035514.3_from_035514.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551301.1_from_03551301.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551301.3_from_03551301.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551302.1_from_03551302.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551302.3_from_03551302.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551306A.1_from_03551306A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551306A.2_from_03551306A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551306A.3_from_03551306A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551307.1_from_03551307.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551307.3_from_03551307.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551308.1_from_03551308.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551308.2_from_03551308.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551308.3_from_03551308.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551308A.1_from_03551308A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551308A.3_from_03551308A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551309.1_from_03551309.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551309.3_from_03551309.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551310.1_from_03551310.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551310.3_from_03551310.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551311.1_from_03551311.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551311.3_from_03551311.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551315.1_from_03551315.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551315.3_from_03551315.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551317.2_from_03551317.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551317.3_from_03551317.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551319.1_from_03551319.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551319.3_from_03551319.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551365.1_from_03551365.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551365.3_from_03551365.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551320.1_from_03551320.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551320.2_from_03551320.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551320.3_from_03551320.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551321.1_from_03551321.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551321.2_from_03551321.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551321.3_from_03551321.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551322.1_from_03551322.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551322.3_from_03551322.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551323.1_from_03551323.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551323.2_from_03551323.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551323.3_from_03551323.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551324.1_from_03551324.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551324.3_from_03551324.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551326.1_from_03551326.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551326.2_from_03551326.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551325.1_from_03551325.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551325.2_from_03551325.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551325.3_from_03551325.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551327.1_from_03551327.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551327.2_from_03551327.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551328A.1_from_03551328A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551329.1_from_03551329.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551330.1_from_03551330.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551331.1_from_03551331.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551335.1_from_03551335.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551335.2_from_03551335.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551346.1_from_03551346.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551346.2_from_03551346.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551336.1_from_03551336.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551336.2_from_03551336.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551337.1_from_03551337.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551337.2_from_03551337.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551339.1_from_03551339.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551339.2_from_03551339.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551342.1_from_03551342.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551342.2_from_03551342.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551337A.1_from_03551337A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551337A.2_from_03551337A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551340.1_from_03551340.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551340.2_from_03551340.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551341.1_from_03551341.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551341.2_from_03551341.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551343.1_from_03551343.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551343.2_from_03551343.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551349.2_from_03551349.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551349.3_from_03551349.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551350.2_from_03551350.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551350.3_from_03551350.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551356.2_from_03551356.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551356.3_from_03551356.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551350A.2_from_03551350A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551350A.3_from_03551350A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551353.2_from_03551353.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551353.3_from_03551353.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551354.2_from_03551354.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551354.3_from_03551354.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551357.2_from_03551357.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551357.3_from_03551357.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551358.2_from_03551358.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551358.3_from_03551358.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551361.2_from_03551361.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551361.3_from_03551361.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551362.2_from_03551362.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551362.3_from_03551362.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551367A.2_from_03551367A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551367A.3_from_03551367A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551368.2_from_03551368.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551368.3_from_03551368.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551369.2_from_03551369.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551369.3_from_03551369.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551370.2_from_03551370.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551370.3_from_03551370.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551371.2_from_03551371.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551371.3_from_03551371.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551372.2_from_03551372.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551372.3_from_03551372.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551373.2_from_03551373.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551373.3_from_03551373.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551388.2_from_03551388.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551388.3_from_03551388.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551374.2_from_03551374.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551374.3_from_03551374.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551378.2_from_03551378.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551378.3_from_03551378.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551379.2_from_03551379.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551379.3_from_03551379.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551380.2_from_03551380.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551380.3_from_03551380.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551381.2_from_03551381.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551381.3_from_03551381.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551382.2_from_03551382.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551382.3_from_03551382.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551383.2_from_03551383.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551383.3_from_03551383.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551383A.2_from_03551383A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551383A.3_from_03551383A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551385A.2_from_03551385A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551385A.3_from_03551385A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035513A.1_from_035513A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035513A.3_from_035513A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035515.2_from_035515.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035515.3_from_035515.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035516.1_from_035516.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035516.2_from_035516.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035516.3_from_035516.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035517.1_from_035517.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035517.2_from_035517.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035517.3_from_035517.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551601.2_from_03551601.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551601.3_from_03551601.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551603.2_from_03551603.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551603.3_from_03551603.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035518.1_from_035518.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035518.2_from_035518.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035518.3_from_035518.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551701.1_from_03551701.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551701.3_from_03551701.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551702.1_from_03551702.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551702.3_from_03551702.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551704.1_from_03551704.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551704.3_from_03551704.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551708.1_from_03551708.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551708.3_from_03551708.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551705.1_from_03551705.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551705.3_from_03551705.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551706.1_from_03551706.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551706.3_from_03551706.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551707.1_from_03551707.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551707.3_from_03551707.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551709.1_from_03551709.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551709.3_from_03551709.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551715.1_from_03551715.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551715.3_from_03551715.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551709A.1_from_03551709A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551709A.3_from_03551709A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551712.1_from_03551712.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551712.3_from_03551712.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035517A.1_from_035517A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035517A.3_from_035517A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551802.2_from_03551802.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551802.3_from_03551802.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035520.1_from_035520.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035520.2_from_035520.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035520.3_from_035520.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035521.1_from_035521.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035521.2_from_035521.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035521.3_from_035521.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035520A.1_from_035520A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035520A.3_from_035520A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035522.1_from_035522.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035522.2_from_035522.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035522.3_from_035522.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035523.1_from_035523.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035523.3_from_035523.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035524.1_from_035524.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035524.2_from_035524.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035524.3_from_035524.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035524A.1_from_035524A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035524A.2_from_035524A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035524A.3_from_035524A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552501.1_from_03552501.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552501.3_from_03552501.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035526.1_from_035526.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035526.2_from_035526.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035526.3_from_035526.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552502A.1_from_03552502A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552502A.2_from_03552502A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552502A.3_from_03552502A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552510.1_from_03552510.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552510.2_from_03552510.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552510.3_from_03552510.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552503A.1_from_03552503A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552503A.2_from_03552503A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552503A.3_from_03552503A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552507.3_from_03552507.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552513.1_from_03552513.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552513.2_from_03552513.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552513.3_from_03552513.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552511A.1_from_03552511A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552511A.2_from_03552511A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552511A.3_from_03552511A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552514.1_from_03552514.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552514.2_from_03552514.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552514.3_from_03552514.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552545.1_from_03552545.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552545.2_from_03552545.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552545.3_from_03552545.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552518.1_from_03552518.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552518.2_from_03552518.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552522.2_from_03552522.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552525.1_from_03552525.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552526.1_from_03552526.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552527.1_from_03552527.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552528.1_from_03552528.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552537.2_from_03552537.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552541.3_from_03552541.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552534.1_from_03552534.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552534A.1_from_03552534A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552535.1_from_03552535.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552537A.2_from_03552537A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552538.2_from_03552538.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552541A.3_from_03552541A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552542.3_from_03552542.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552543.3_from_03552543.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552547.1_from_03552547.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552547.2_from_03552547.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552547.3_from_03552547.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552548.3_from_03552548.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552549.3_from_03552549.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552571.1_from_03552571.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552571.2_from_03552571.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552571.3_from_03552571.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552554.2_from_03552554.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552554.3_from_03552554.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552561.2_from_03552561.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552561.3_from_03552561.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552569.2_from_03552569.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552569.3_from_03552569.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552555A.2_from_03552555A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552557.2_from_03552557.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552558.2_from_03552558.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552562.2_from_03552562.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552562.3_from_03552562.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552564.2_from_03552564.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552564.3_from_03552564.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552567.2_from_03552567.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552567.3_from_03552567.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552573.1_from_03552573.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552573.2_from_03552573.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552573.3_from_03552573.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552571A.2_from_03552571A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552571A.3_from_03552571A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552574.2_from_03552574.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552574.3_from_03552574.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552578A.1_from_03552578A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552578A.2_from_03552578A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552578A.3_from_03552578A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552629.1_from_03552629.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552629.2_from_03552629.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552629.3_from_03552629.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552579A.1_from_03552579A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552579A.2_from_03552579A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552579A.3_from_03552579A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552580.1_from_03552580.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552580.2_from_03552580.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552580.3_from_03552580.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552580A.1_from_03552580A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552580A.2_from_03552580A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552580A.3_from_03552580A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552583.1_from_03552583.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552583.2_from_03552583.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552583.3_from_03552583.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552584A.1_from_03552584A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552584A.2_from_03552584A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552584A.3_from_03552584A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552585.1_from_03552585.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552585.2_from_03552585.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552585.3_from_03552585.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552586.1_from_03552586.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552586.2_from_03552586.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552586.3_from_03552586.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552598.1_from_03552598.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552598.2_from_03552598.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552598.3_from_03552598.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552623.1_from_03552623.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552587.1_from_03552587.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552587.2_from_03552587.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552587.3_from_03552587.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552589.1_from_03552589.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552589.2_from_03552589.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552589.3_from_03552589.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552590.1_from_03552590.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552590.2_from_03552590.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552590.3_from_03552590.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552595.3_from_03552595.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552591.1_from_03552591.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552591.2_from_03552591.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552591.3_from_03552591.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552599.1_from_03552599.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552599.2_from_03552599.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552599.3_from_03552599.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552600.1_from_03552600.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552600.2_from_03552600.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552600.3_from_03552600.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552604.1_from_03552604.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552604.2_from_03552604.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552604.3_from_03552604.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552601.1_from_03552601.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552601.2_from_03552601.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552601.3_from_03552601.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035527.1_from_035527.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035527.2_from_035527.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035527.3_from_035527.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552600A.1_from_03552600A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552600A.2_from_03552600A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552600A.3_from_03552600A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552605.1_from_03552605.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552605.3_from_03552605.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552608.1_from_03552608.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552608.2_from_03552608.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552608.3_from_03552608.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552605A.1_from_03552605A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552605A.3_from_03552605A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552609.1_from_03552609.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552609.2_from_03552609.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552609.3_from_03552609.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552610.1_from_03552610.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552610.2_from_03552610.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552610.3_from_03552610.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552615.1_from_03552615.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552612.2_from_03552612.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552613.2_from_03552613.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552620.2_from_03552620.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552624.1_from_03552624.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552625.1_from_03552625.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552626.1_from_03552626.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552631A.1_from_03552631A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552631A.2_from_03552631A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552632.1_from_03552632.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552632.2_from_03552632.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552633.1_from_03552633.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552633.2_from_03552633.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552634.1_from_03552634.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552634.2_from_03552634.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552635.1_from_03552635.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552635.2_from_03552635.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552635A.1_from_03552635A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552635A.2_from_03552635A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552636.1_from_03552636.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552636.2_from_03552636.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552641A.1_from_03552641A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552641A.2_from_03552641A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035527A.1_from_035527A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035527A.2_from_035527A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035527A.3_from_035527A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035528.1_from_035528.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035528.3_from_035528.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035529.1_from_035529.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035529.2_from_035529.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035529.3_from_035529.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035530.1_from_035530.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035530.3_from_035530.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552901.2_from_03552901.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552901.3_from_03552901.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552A.1_from_03552A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552A.2_from_03552A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552A.3_from_03552A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355201.2_from_0355201.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355201.3_from_0355201.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553.1_from_03553.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553.2_from_03553.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553.3_from_03553.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355301.2_from_0355301.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355301.3_from_0355301.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554.1_from_03554.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554.2_from_03554.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554.3_from_03554.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035531.1_from_035531.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035531.2_from_035531.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035531.3_from_035531.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355302.1_from_0355302.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355302.2_from_0355302.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355302.3_from_0355302.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553207.1_from_03553207.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553207.2_from_03553207.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553207.3_from_03553207.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553201.2_from_03553201.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553201.3_from_03553201.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553203.2_from_03553203.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553203.3_from_03553203.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553203A.2_from_03553203A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553203A.3_from_03553203A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553204.2_from_03553204.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553204.3_from_03553204.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553207A.1_from_03553207A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553207A.3_from_03553207A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553208.1_from_03553208.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553208.3_from_03553208.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035532A.2_from_035532A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035532A.3_from_035532A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035534.1_from_035534.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035534.2_from_035534.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035534.3_from_035534.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553301.1_from_03553301.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553301.2_from_03553301.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553302.1_from_03553302.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553302.2_from_03553302.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553304.1_from_03553304.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553304.2_from_03553304.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553307.1_from_03553307.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553307.2_from_03553307.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553305.1_from_03553305.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553305.2_from_03553305.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553310.1_from_03553310.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553310.2_from_03553310.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553312.1_from_03553312.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553312.2_from_03553312.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553313.1_from_03553313.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553313.2_from_03553313.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553314.1_from_03553314.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553314.2_from_03553314.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553315.1_from_03553315.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553315.2_from_03553315.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553323.1_from_03553323.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553323.2_from_03553323.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553336.1_from_03553336.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553336.2_from_03553336.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553316.1_from_03553316.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553316.2_from_03553316.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553317.1_from_03553317.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553317.2_from_03553317.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553318.1_from_03553318.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553318.2_from_03553318.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553319.1_from_03553319.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553319.2_from_03553319.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553325.1_from_03553325.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553325.2_from_03553325.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553326A.1_from_03553326A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553326A.2_from_03553326A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553334.1_from_03553334.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553334.2_from_03553334.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553329.1_from_03553329.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553329.2_from_03553329.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553330.1_from_03553330.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553330.2_from_03553330.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553331.1_from_03553331.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553331.2_from_03553331.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553332.1_from_03553332.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553332.2_from_03553332.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553335.1_from_03553335.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553335.2_from_03553335.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553339.1_from_03553339.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553339.2_from_03553339.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553337A.1_from_03553337A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553337A.2_from_03553337A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553340.1_from_03553340.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553340.2_from_03553340.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553341.1_from_03553341.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553341.2_from_03553341.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553342.1_from_03553342.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553342.2_from_03553342.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553344.1_from_03553344.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553344.2_from_03553344.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035533A.1_from_035533A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035533A.2_from_035533A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035535.1_from_035535.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035535.2_from_035535.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035535.3_from_035535.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035536.1_from_035536.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035536.2_from_035536.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035536.3_from_035536.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035537.1_from_035537.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035537.2_from_035537.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035537.3_from_035537.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553602.1_from_03553602.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553602.3_from_03553602.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553605.1_from_03553605.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553605.3_from_03553605.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553606.1_from_03553606.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553606.3_from_03553606.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553608.1_from_03553608.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553608.3_from_03553608.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035536A.1_from_035536A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035536A.3_from_035536A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035538.1_from_035538.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035538.2_from_035538.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035538.3_from_035538.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035539.1_from_035539.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035539.2_from_035539.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035539.3_from_035539.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553801.2_from_03553801.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553801.3_from_03553801.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553802.2_from_03553802.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553802.3_from_03553802.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553804.2_from_03553804.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553804.3_from_03553804.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553805.2_from_03553805.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553805.3_from_03553805.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553806.2_from_03553806.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553806.3_from_03553806.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035541.1_from_035541.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035541.3_from_035541.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554002.1_from_03554002.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554002.2_from_03554002.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554003.1_from_03554003.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554003.2_from_03554003.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554006.1_from_03554006.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554006.2_from_03554006.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554007.1_from_03554007.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554007.2_from_03554007.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035540A.1_from_035540A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035540A.2_from_035540A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035542.1_from_035542.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035542.2_from_035542.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035542.3_from_035542.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035542A.1_from_035542A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035542A.3_from_035542A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554301.1_from_03554301.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554301.2_from_03554301.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554301.3_from_03554301.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554301A.2_from_03554301A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554301A.3_from_03554301A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554302.2_from_03554302.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554302.3_from_03554302.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554304.2_from_03554304.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554304.3_from_03554304.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035543A.1_from_035543A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035543A.2_from_035543A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035543A.3_from_035543A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035544.1_from_035544.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035544.2_from_035544.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035544.3_from_035544.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554401A.1_from_03554401A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554401A.2_from_03554401A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554401A.3_from_03554401A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554402.1_from_03554402.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554402.2_from_03554402.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554402.3_from_03554402.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554406.1_from_03554406.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554406.2_from_03554406.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554406.3_from_03554406.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554407.3_from_03554407.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554410.1_from_03554410.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554410.3_from_03554410.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554414.1_from_03554414.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554414.3_from_03554414.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554408.3_from_03554408.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554414A.1_from_03554414A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554414A.3_from_03554414A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554415.1_from_03554415.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554415.3_from_03554415.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554416.1_from_03554416.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554416.3_from_03554416.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035546.1_from_035546.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035546.2_from_035546.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035546.3_from_035546.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035546A.1_from_035546A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035546A.2_from_035546A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035546A.3_from_035546A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035547.2_from_035547.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035547.3_from_035547.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035548.1_from_035548.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035548.2_from_035548.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035548.3_from_035548.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554801.1_from_03554801.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554801.2_from_03554801.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554802.1_from_03554802.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554802.2_from_03554802.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554803.1_from_03554803.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554803.2_from_03554803.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554804.1_from_03554804.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554804.2_from_03554804.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554806.1_from_03554806.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554806.2_from_03554806.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554807.1_from_03554807.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554807.2_from_03554807.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035550.1_from_035550.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035550.2_from_035550.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035550.3_from_035550.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554901.1_from_03554901.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554901.2_from_03554901.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554903.1_from_03554903.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554903.2_from_03554903.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554903.3_from_03554903.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554904.2_from_03554904.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554907.3_from_03554907.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554913.1_from_03554913.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554905.2_from_03554905.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554906.2_from_03554906.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554910.3_from_03554910.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554911.3_from_03554911.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554914.1_from_03554914.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554916.1_from_03554916.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035549A.1_from_035549A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035549A.2_from_035549A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035549A.3_from_035549A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035551.1_from_035551.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035551.2_from_035551.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035551.3_from_035551.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355501.2_from_0355501.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355501.3_from_0355501.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355502.2_from_0355502.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355502.3_from_0355502.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355503.2_from_0355503.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355503.3_from_0355503.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355504.2_from_0355504.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355504.3_from_0355504.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355505.2_from_0355505.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355505.3_from_0355505.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035553.1_from_035553.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035553.2_from_035553.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035553.3_from_035553.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035554.1_from_035554.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035554.2_from_035554.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035555.1_from_035555.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035555.2_from_035555.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035555.3_from_035555.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555501.2_from_03555501.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555501.3_from_03555501.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035556.1_from_035556.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035556.2_from_035556.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035556.3_from_035556.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555501A.2_from_03555501A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555501A.3_from_03555501A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555502.2_from_03555502.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555502.3_from_03555502.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555503.2_from_03555503.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555503.3_from_03555503.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555601.1_from_03555601.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555601.2_from_03555601.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555601.3_from_03555601.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035557.1_from_035557.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035557.2_from_035557.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035557.3_from_035557.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555601A.1_from_03555601A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555601A.2_from_03555601A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555601A.3_from_03555601A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555603.1_from_03555603.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555603.2_from_03555603.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555603.3_from_03555603.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035558.1_from_035558.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035558.2_from_035558.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035558.3_from_035558.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555702.1_from_03555702.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555702.3_from_03555702.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555703.1_from_03555703.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555703.3_from_03555703.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035559.1_from_035559.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035559.2_from_035559.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035559.3_from_035559.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035560.1_from_035560.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035560.2_from_035560.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035560.3_from_035560.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555A.2_from_03555A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555A.3_from_03555A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03557.1_from_03557.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03557.2_from_03557.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03557.3_from_03557.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03559.1_from_03559.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03559.2_from_03559.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03559.3_from_03559.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355949.2_from_0355949.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355949.3_from_0355949.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355902.1_from_0355902.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355902.2_from_0355902.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355903.1_from_0355903.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355903.2_from_0355903.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355904.1_from_0355904.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355904.2_from_0355904.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355906.1_from_0355906.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355906.2_from_0355906.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355906A.1_from_0355906A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355906A.2_from_0355906A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355907.1_from_0355907.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355907.2_from_0355907.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355908.1_from_0355908.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355908.2_from_0355908.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355920.1_from_0355920.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355920.2_from_0355920.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355908A.1_from_0355908A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355909.1_from_0355909.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355912.1_from_0355912.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355915.1_from_0355915.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355916.1_from_0355916.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355921.1_from_0355921.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355921.2_from_0355921.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355923.1_from_0355923.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355923.2_from_0355923.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355921A.1_from_0355921A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355921A.2_from_0355921A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355924.1_from_0355924.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355924.2_from_0355924.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355930.1_from_0355930.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355930.2_from_0355930.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355925.1_from_0355925.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355925.2_from_0355925.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355926.1_from_0355926.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355926.2_from_0355926.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355928.1_from_0355928.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355928.2_from_0355928.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355929.1_from_0355929.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355929.2_from_0355929.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355933.1_from_0355933.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355933.2_from_0355933.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355930A.1_from_0355930A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355930A.2_from_0355930A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355931.1_from_0355931.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355931.2_from_0355931.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355939.1_from_0355939.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355939.2_from_0355939.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355933A.1_from_0355933A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355933A.2_from_0355933A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355934.1_from_0355934.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355934.2_from_0355934.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355936.1_from_0355936.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355936.2_from_0355936.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355937.1_from_0355937.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355937.2_from_0355937.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355939A.1_from_0355939A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355939A.2_from_0355939A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355940.1_from_0355940.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355940.2_from_0355940.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355941.1_from_0355941.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355941.2_from_0355941.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355945.1_from_0355945.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355945.2_from_0355945.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355946.1_from_0355946.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355946.2_from_0355946.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355947.1_from_0355947.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355947.2_from_0355947.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355949A.2_from_0355949A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355949A.3_from_0355949A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355952.2_from_0355952.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355952.3_from_0355952.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New Pvsystem.PV_03551.1_from_03551.1 phases=1 bus1=03551.1 kv=6.93 irradiance=0.5 Pmpp=1.5767 kvar=0 kVA=1.6555 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551.2_from_03551.2 phases=1 bus1=03551.2 kv=6.93 irradiance=0.5 Pmpp=1.5767 kvar=0 kVA=1.6555 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551.3_from_03551.3 phases=1 bus1=03551.3 kv=6.93 irradiance=0.5 Pmpp=1.5767 kvar=0 kVA=1.6555 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552.1_from_03552.1 phases=1 bus1=03552.1 kv=6.93 irradiance=0.5 Pmpp=2.88 kvar=0 kVA=3.024 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552.2_from_03552.2 phases=1 bus1=03552.2 kv=6.93 irradiance=0.5 Pmpp=2.88 kvar=0 kVA=3.024 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552.3_from_03552.3 phases=1 bus1=03552.3 kv=6.93 irradiance=0.5 Pmpp=2.88 kvar=0 kVA=3.024 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035511.1_from_035511.1 phases=1 bus1=035511.1 kv=6.93 irradiance=0.5 Pmpp=3.136 kvar=0 kVA=3.2928 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035510A.1_from_035510A.1 phases=1 bus1=035510A.1 kv=6.93 irradiance=0.5 Pmpp=6.44 kvar=0 kVA=6.762 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035512.1_from_035512.1 phases=1 bus1=035512.1 kv=6.93 irradiance=0.5 Pmpp=1.8228 kvar=0 kVA=1.914 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035512.2_from_035512.2 phases=1 bus1=035512.2 kv=6.93 irradiance=0.5 Pmpp=1.8228 kvar=0 kVA=1.914 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035512.3_from_035512.3 phases=1 bus1=035512.3 kv=6.93 irradiance=0.5 Pmpp=1.8228 kvar=0 kVA=1.914 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551201.1_from_03551201.1 phases=1 bus1=03551201.1 kv=6.93 irradiance=0.5 Pmpp=4.725 kvar=0 kVA=4.9612 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551201.3_from_03551201.3 phases=1 bus1=03551201.3 kv=6.93 irradiance=0.5 Pmpp=4.725 kvar=0 kVA=4.9613 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551306.1_from_03551306.1 phases=1 bus1=03551306.1 kv=6.93 irradiance=0.5 Pmpp=2.53 kvar=0 kVA=2.6565 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551306.2_from_03551306.2 phases=1 bus1=03551306.2 kv=6.93 irradiance=0.5 Pmpp=2.53 kvar=0 kVA=2.6565 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551306.3_from_03551306.3 phases=1 bus1=03551306.3 kv=6.93 irradiance=0.5 Pmpp=2.53 kvar=0 kVA=2.6565 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035514.1_from_035514.1 phases=1 bus1=035514.1 kv=6.93 irradiance=0.5 Pmpp=2.2928 kvar=0 kVA=2.4074 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035514.2_from_035514.2 phases=1 bus1=035514.2 kv=6.93 irradiance=0.5 Pmpp=2.2928 kvar=0 kVA=2.4074 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035514.3_from_035514.3 phases=1 bus1=035514.3 kv=6.93 irradiance=0.5 Pmpp=2.2928 kvar=0 kVA=2.4074 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551301.1_from_03551301.1 phases=1 bus1=03551301.1 kv=6.93 irradiance=0.5 Pmpp=4.725 kvar=0 kVA=4.9613 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551301.3_from_03551301.3 phases=1 bus1=03551301.3 kv=6.93 irradiance=0.5 Pmpp=4.725 kvar=0 kVA=4.9613 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551302.1_from_03551302.1 phases=1 bus1=03551302.1 kv=6.93 irradiance=0.5 Pmpp=3.4392 kvar=0 kVA=3.6111 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551302.3_from_03551302.3 phases=1 bus1=03551302.3 kv=6.93 irradiance=0.5 Pmpp=3.4392 kvar=0 kVA=3.6111 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551306A.1_from_03551306A.1 phases=1 bus1=03551306A.1 kv=6.93 irradiance=0.5 Pmpp=2.376 kvar=0 kVA=2.4948 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551306A.2_from_03551306A.2 phases=1 bus1=03551306A.2 kv=6.93 irradiance=0.5 Pmpp=2.376 kvar=0 kVA=2.4948 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551306A.3_from_03551306A.3 phases=1 bus1=03551306A.3 kv=6.93 irradiance=0.5 Pmpp=2.376 kvar=0 kVA=2.4948 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551307.1_from_03551307.1 phases=1 bus1=03551307.1 kv=6.93 irradiance=0.5 Pmpp=2.7342 kvar=0 kVA=2.871 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551307.3_from_03551307.3 phases=1 bus1=03551307.3 kv=6.93 irradiance=0.5 Pmpp=2.7342 kvar=0 kVA=2.871 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551308.1_from_03551308.1 phases=1 bus1=03551308.1 kv=6.93 irradiance=0.5 Pmpp=2.1278 kvar=0 kVA=2.2342 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551308.2_from_03551308.2 phases=1 bus1=03551308.2 kv=6.93 irradiance=0.5 Pmpp=2.1278 kvar=0 kVA=2.2342 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551308.3_from_03551308.3 phases=1 bus1=03551308.3 kv=6.93 irradiance=0.5 Pmpp=2.1278 kvar=0 kVA=2.2342 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551308A.1_from_03551308A.1 phases=1 bus1=03551308A.1 kv=6.93 irradiance=0.5 Pmpp=3.9931 kvar=0 kVA=4.1928 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551308A.3_from_03551308A.3 phases=1 bus1=03551308A.3 kv=6.93 irradiance=0.5 Pmpp=3.9932 kvar=0 kVA=4.1928 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551309.1_from_03551309.1 phases=1 bus1=03551309.1 kv=6.93 irradiance=0.5 Pmpp=4.1891 kvar=0 kVA=4.3986 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551309.3_from_03551309.3 phases=1 bus1=03551309.3 kv=6.93 irradiance=0.5 Pmpp=4.1892 kvar=0 kVA=4.3986 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551310.1_from_03551310.1 phases=1 bus1=03551310.1 kv=6.93 irradiance=0.5 Pmpp=2.7342 kvar=0 kVA=2.871 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551310.3_from_03551310.3 phases=1 bus1=03551310.3 kv=6.93 irradiance=0.5 Pmpp=2.7342 kvar=0 kVA=2.871 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551311.1_from_03551311.1 phases=1 bus1=03551311.1 kv=6.93 irradiance=0.5 Pmpp=4.725 kvar=0 kVA=4.9612 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551311.3_from_03551311.3 phases=1 bus1=03551311.3 kv=6.93 irradiance=0.5 Pmpp=4.725 kvar=0 kVA=4.9613 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551315.1_from_03551315.1 phases=1 bus1=03551315.1 kv=6.93 irradiance=0.5 Pmpp=1.43 kvar=0 kVA=1.5015 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551315.3_from_03551315.3 phases=1 bus1=03551315.3 kv=6.93 irradiance=0.5 Pmpp=1.43 kvar=0 kVA=1.5015 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551317.2_from_03551317.2 phases=1 bus1=03551317.2 kv=6.93 irradiance=0.5 Pmpp=3.1917 kvar=0 kVA=3.3513 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551317.3_from_03551317.3 phases=1 bus1=03551317.3 kv=6.93 irradiance=0.5 Pmpp=3.1917 kvar=0 kVA=3.3513 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551319.1_from_03551319.1 phases=1 bus1=03551319.1 kv=6.93 irradiance=0.5 Pmpp=4.32 kvar=0 kVA=4.536 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551319.3_from_03551319.3 phases=1 bus1=03551319.3 kv=6.93 irradiance=0.5 Pmpp=4.32 kvar=0 kVA=4.536 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551365.1_from_03551365.1 phases=1 bus1=03551365.1 kv=6.93 irradiance=0.5 Pmpp=3.69 kvar=0 kVA=3.8745 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551365.3_from_03551365.3 phases=1 bus1=03551365.3 kv=6.93 irradiance=0.5 Pmpp=3.69 kvar=0 kVA=3.8745 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551320.1_from_03551320.1 phases=1 bus1=03551320.1 kv=6.93 irradiance=0.5 Pmpp=1.8228 kvar=0 kVA=1.914 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551320.2_from_03551320.2 phases=1 bus1=03551320.2 kv=6.93 irradiance=0.5 Pmpp=1.8228 kvar=0 kVA=1.914 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551320.3_from_03551320.3 phases=1 bus1=03551320.3 kv=6.93 irradiance=0.5 Pmpp=1.8228 kvar=0 kVA=1.914 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551321.1_from_03551321.1 phases=1 bus1=03551321.1 kv=6.93 irradiance=0.5 Pmpp=2.88 kvar=0 kVA=3.024 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551321.2_from_03551321.2 phases=1 bus1=03551321.2 kv=6.93 irradiance=0.5 Pmpp=2.88 kvar=0 kVA=3.024 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551321.3_from_03551321.3 phases=1 bus1=03551321.3 kv=6.93 irradiance=0.5 Pmpp=2.88 kvar=0 kVA=3.024 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551322.1_from_03551322.1 phases=1 bus1=03551322.1 kv=6.93 irradiance=0.5 Pmpp=4.32 kvar=0 kVA=4.536 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551322.3_from_03551322.3 phases=1 bus1=03551322.3 kv=6.93 irradiance=0.5 Pmpp=4.32 kvar=0 kVA=4.536 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551323.1_from_03551323.1 phases=1 bus1=03551323.1 kv=6.93 irradiance=0.5 Pmpp=1.008 kvar=0 kVA=1.0584 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551323.2_from_03551323.2 phases=1 bus1=03551323.2 kv=6.93 irradiance=0.5 Pmpp=1.008 kvar=0 kVA=1.0584 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551323.3_from_03551323.3 phases=1 bus1=03551323.3 kv=6.93 irradiance=0.5 Pmpp=1.008 kvar=0 kVA=1.0584 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551324.1_from_03551324.1 phases=1 bus1=03551324.1 kv=6.93 irradiance=0.5 Pmpp=5.94 kvar=0 kVA=6.237 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551324.3_from_03551324.3 phases=1 bus1=03551324.3 kv=6.93 irradiance=0.5 Pmpp=5.94 kvar=0 kVA=6.237 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551326.1_from_03551326.1 phases=1 bus1=03551326.1 kv=6.93 irradiance=0.5 Pmpp=3.9932 kvar=0 kVA=4.1928 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551326.2_from_03551326.2 phases=1 bus1=03551326.2 kv=6.93 irradiance=0.5 Pmpp=3.9931 kvar=0 kVA=4.1928 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551325.1_from_03551325.1 phases=1 bus1=03551325.1 kv=6.93 irradiance=0.5 Pmpp=2.6621 kvar=0 kVA=2.7952 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551325.2_from_03551325.2 phases=1 bus1=03551325.2 kv=6.93 irradiance=0.5 Pmpp=2.6621 kvar=0 kVA=2.7952 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551325.3_from_03551325.3 phases=1 bus1=03551325.3 kv=6.93 irradiance=0.5 Pmpp=2.6621 kvar=0 kVA=2.7952 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551327.1_from_03551327.1 phases=1 bus1=03551327.1 kv=6.93 irradiance=0.5 Pmpp=1.568 kvar=0 kVA=1.6464 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551327.2_from_03551327.2 phases=1 bus1=03551327.2 kv=6.93 irradiance=0.5 Pmpp=1.568 kvar=0 kVA=1.6464 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551328A.1_from_03551328A.1 phases=1 bus1=03551328A.1 kv=6.93 irradiance=0.5 Pmpp=4.6893 kvar=0 kVA=4.9238 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551329.1_from_03551329.1 phases=1 bus1=03551329.1 kv=6.93 irradiance=0.5 Pmpp=8.424 kvar=0 kVA=8.8452 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551330.1_from_03551330.1 phases=1 bus1=03551330.1 kv=6.93 irradiance=0.5 Pmpp=2.86 kvar=0 kVA=3.003 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551331.1_from_03551331.1 phases=1 bus1=03551331.1 kv=6.93 irradiance=0.5 Pmpp=8.64 kvar=0 kVA=9.072 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551335.1_from_03551335.1 phases=1 bus1=03551335.1 kv=6.93 irradiance=0.5 Pmpp=3.9931 kvar=0 kVA=4.1928 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551335.2_from_03551335.2 phases=1 bus1=03551335.2 kv=6.93 irradiance=0.5 Pmpp=3.9932 kvar=0 kVA=4.1928 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551346.1_from_03551346.1 phases=1 bus1=03551346.1 kv=6.93 irradiance=0.5 Pmpp=4.1892 kvar=0 kVA=4.3986 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551346.2_from_03551346.2 phases=1 bus1=03551346.2 kv=6.93 irradiance=0.5 Pmpp=4.1892 kvar=0 kVA=4.3986 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551336.1_from_03551336.1 phases=1 bus1=03551336.1 kv=6.93 irradiance=0.5 Pmpp=5.8888 kvar=0 kVA=6.1832 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551336.2_from_03551336.2 phases=1 bus1=03551336.2 kv=6.93 irradiance=0.5 Pmpp=5.8888 kvar=0 kVA=6.1832 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551337.1_from_03551337.1 phases=1 bus1=03551337.1 kv=6.93 irradiance=0.5 Pmpp=3.795 kvar=0 kVA=3.9847 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551337.2_from_03551337.2 phases=1 bus1=03551337.2 kv=6.93 irradiance=0.5 Pmpp=3.795 kvar=0 kVA=3.9848 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551339.1_from_03551339.1 phases=1 bus1=03551339.1 kv=6.93 irradiance=0.5 Pmpp=4.1892 kvar=0 kVA=4.3986 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551339.2_from_03551339.2 phases=1 bus1=03551339.2 kv=6.93 irradiance=0.5 Pmpp=4.1891 kvar=0 kVA=4.3986 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551342.1_from_03551342.1 phases=1 bus1=03551342.1 kv=6.93 irradiance=0.5 Pmpp=1.43 kvar=0 kVA=1.5015 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551342.2_from_03551342.2 phases=1 bus1=03551342.2 kv=6.93 irradiance=0.5 Pmpp=1.43 kvar=0 kVA=1.5015 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551337A.1_from_03551337A.1 phases=1 bus1=03551337A.1 kv=6.93 irradiance=0.5 Pmpp=4.212 kvar=0 kVA=4.4226 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551337A.2_from_03551337A.2 phases=1 bus1=03551337A.2 kv=6.93 irradiance=0.5 Pmpp=4.212 kvar=0 kVA=4.4226 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551340.1_from_03551340.1 phases=1 bus1=03551340.1 kv=6.93 irradiance=0.5 Pmpp=4.32 kvar=0 kVA=4.536 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551340.2_from_03551340.2 phases=1 bus1=03551340.2 kv=6.93 irradiance=0.5 Pmpp=4.32 kvar=0 kVA=4.536 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551341.1_from_03551341.1 phases=1 bus1=03551341.1 kv=6.93 irradiance=0.5 Pmpp=2.7343 kvar=0 kVA=2.871 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551341.2_from_03551341.2 phases=1 bus1=03551341.2 kv=6.93 irradiance=0.5 Pmpp=2.7342 kvar=0 kVA=2.871 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551343.1_from_03551343.1 phases=1 bus1=03551343.1 kv=6.93 irradiance=0.5 Pmpp=3.9931 kvar=0 kVA=4.1928 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551343.2_from_03551343.2 phases=1 bus1=03551343.2 kv=6.93 irradiance=0.5 Pmpp=3.9932 kvar=0 kVA=4.1928 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551349.2_from_03551349.2 phases=1 bus1=03551349.2 kv=6.93 irradiance=0.5 Pmpp=5.94 kvar=0 kVA=6.237 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551349.3_from_03551349.3 phases=1 bus1=03551349.3 kv=6.93 irradiance=0.5 Pmpp=5.94 kvar=0 kVA=6.237 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551350.2_from_03551350.2 phases=1 bus1=03551350.2 kv=6.93 irradiance=0.5 Pmpp=2.7343 kvar=0 kVA=2.871 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551350.3_from_03551350.3 phases=1 bus1=03551350.3 kv=6.93 irradiance=0.5 Pmpp=2.7342 kvar=0 kVA=2.871 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551356.2_from_03551356.2 phases=1 bus1=03551356.2 kv=6.93 irradiance=0.5 Pmpp=1.512 kvar=0 kVA=1.5876 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551356.3_from_03551356.3 phases=1 bus1=03551356.3 kv=6.93 irradiance=0.5 Pmpp=1.512 kvar=0 kVA=1.5876 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551350A.2_from_03551350A.2 phases=1 bus1=03551350A.2 kv=6.93 irradiance=0.5 Pmpp=4.5113 kvar=0 kVA=4.7369 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551350A.3_from_03551350A.3 phases=1 bus1=03551350A.3 kv=6.93 irradiance=0.5 Pmpp=4.5113 kvar=0 kVA=4.7369 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551353.2_from_03551353.2 phases=1 bus1=03551353.2 kv=6.93 irradiance=0.5 Pmpp=4.84 kvar=0 kVA=5.082 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551353.3_from_03551353.3 phases=1 bus1=03551353.3 kv=6.93 irradiance=0.5 Pmpp=4.84 kvar=0 kVA=5.082 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551354.2_from_03551354.2 phases=1 bus1=03551354.2 kv=6.93 irradiance=0.5 Pmpp=2.431 kvar=0 kVA=2.5525 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551354.3_from_03551354.3 phases=1 bus1=03551354.3 kv=6.93 irradiance=0.5 Pmpp=2.431 kvar=0 kVA=2.5525 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551357.2_from_03551357.2 phases=1 bus1=03551357.2 kv=6.93 irradiance=0.5 Pmpp=1.43 kvar=0 kVA=1.5015 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551357.3_from_03551357.3 phases=1 bus1=03551357.3 kv=6.93 irradiance=0.5 Pmpp=1.43 kvar=0 kVA=1.5015 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551358.2_from_03551358.2 phases=1 bus1=03551358.2 kv=6.93 irradiance=0.5 Pmpp=5.8888 kvar=0 kVA=6.1832 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551358.3_from_03551358.3 phases=1 bus1=03551358.3 kv=6.93 irradiance=0.5 Pmpp=5.8888 kvar=0 kVA=6.1832 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551361.2_from_03551361.2 phases=1 bus1=03551361.2 kv=6.93 irradiance=0.5 Pmpp=2.3447 kvar=0 kVA=2.4619 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551361.3_from_03551361.3 phases=1 bus1=03551361.3 kv=6.93 irradiance=0.5 Pmpp=2.3446 kvar=0 kVA=2.4619 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551362.2_from_03551362.2 phases=1 bus1=03551362.2 kv=6.93 irradiance=0.5 Pmpp=4.32 kvar=0 kVA=4.536 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551362.3_from_03551362.3 phases=1 bus1=03551362.3 kv=6.93 irradiance=0.5 Pmpp=4.32 kvar=0 kVA=4.536 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551367A.2_from_03551367A.2 phases=1 bus1=03551367A.2 kv=6.93 irradiance=0.5 Pmpp=4.84 kvar=0 kVA=5.082 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551367A.3_from_03551367A.3 phases=1 bus1=03551367A.3 kv=6.93 irradiance=0.5 Pmpp=4.84 kvar=0 kVA=5.082 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551368.2_from_03551368.2 phases=1 bus1=03551368.2 kv=6.93 irradiance=0.5 Pmpp=4.5114 kvar=0 kVA=4.7369 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551368.3_from_03551368.3 phases=1 bus1=03551368.3 kv=6.93 irradiance=0.5 Pmpp=4.5113 kvar=0 kVA=4.7369 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551369.2_from_03551369.2 phases=1 bus1=03551369.2 kv=6.93 irradiance=0.5 Pmpp=4.32 kvar=0 kVA=4.536 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551369.3_from_03551369.3 phases=1 bus1=03551369.3 kv=6.93 irradiance=0.5 Pmpp=4.32 kvar=0 kVA=4.536 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551370.2_from_03551370.2 phases=1 bus1=03551370.2 kv=6.93 irradiance=0.5 Pmpp=2.7343 kvar=0 kVA=2.871 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551370.3_from_03551370.3 phases=1 bus1=03551370.3 kv=6.93 irradiance=0.5 Pmpp=2.7343 kvar=0 kVA=2.871 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551371.2_from_03551371.2 phases=1 bus1=03551371.2 kv=6.93 irradiance=0.5 Pmpp=5.46 kvar=0 kVA=5.733 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551371.3_from_03551371.3 phases=1 bus1=03551371.3 kv=6.93 irradiance=0.5 Pmpp=5.46 kvar=0 kVA=5.733 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551372.2_from_03551372.2 phases=1 bus1=03551372.2 kv=6.93 irradiance=0.5 Pmpp=4.1892 kvar=0 kVA=4.3986 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551372.3_from_03551372.3 phases=1 bus1=03551372.3 kv=6.93 irradiance=0.5 Pmpp=4.1892 kvar=0 kVA=4.3986 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551373.2_from_03551373.2 phases=1 bus1=03551373.2 kv=6.93 irradiance=0.5 Pmpp=4.1891 kvar=0 kVA=4.3986 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551373.3_from_03551373.3 phases=1 bus1=03551373.3 kv=6.93 irradiance=0.5 Pmpp=4.1891 kvar=0 kVA=4.3986 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551388.2_from_03551388.2 phases=1 bus1=03551388.2 kv=6.93 irradiance=0.5 Pmpp=5.46 kvar=0 kVA=5.733 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551388.3_from_03551388.3 phases=1 bus1=03551388.3 kv=6.93 irradiance=0.5 Pmpp=5.46 kvar=0 kVA=5.733 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551374.2_from_03551374.2 phases=1 bus1=03551374.2 kv=6.93 irradiance=0.5 Pmpp=4.32 kvar=0 kVA=4.536 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551374.3_from_03551374.3 phases=1 bus1=03551374.3 kv=6.93 irradiance=0.5 Pmpp=4.32 kvar=0 kVA=4.536 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551378.2_from_03551378.2 phases=1 bus1=03551378.2 kv=6.93 irradiance=0.5 Pmpp=3.69 kvar=0 kVA=3.8745 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551378.3_from_03551378.3 phases=1 bus1=03551378.3 kv=6.93 irradiance=0.5 Pmpp=3.69 kvar=0 kVA=3.8745 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551379.2_from_03551379.2 phases=1 bus1=03551379.2 kv=6.93 irradiance=0.5 Pmpp=5.8888 kvar=0 kVA=6.1832 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551379.3_from_03551379.3 phases=1 bus1=03551379.3 kv=6.93 irradiance=0.5 Pmpp=5.8888 kvar=0 kVA=6.1832 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551380.2_from_03551380.2 phases=1 bus1=03551380.2 kv=6.93 irradiance=0.5 Pmpp=3.9932 kvar=0 kVA=4.1928 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551380.3_from_03551380.3 phases=1 bus1=03551380.3 kv=6.93 irradiance=0.5 Pmpp=3.9932 kvar=0 kVA=4.1928 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551381.2_from_03551381.2 phases=1 bus1=03551381.2 kv=6.93 irradiance=0.5 Pmpp=3.9932 kvar=0 kVA=4.1928 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551381.3_from_03551381.3 phases=1 bus1=03551381.3 kv=6.93 irradiance=0.5 Pmpp=3.9931 kvar=0 kVA=4.1928 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551382.2_from_03551382.2 phases=1 bus1=03551382.2 kv=6.93 irradiance=0.5 Pmpp=5.46 kvar=0 kVA=5.733 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551382.3_from_03551382.3 phases=1 bus1=03551382.3 kv=6.93 irradiance=0.5 Pmpp=5.46 kvar=0 kVA=5.733 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551383.2_from_03551383.2 phases=1 bus1=03551383.2 kv=6.93 irradiance=0.5 Pmpp=3.795 kvar=0 kVA=3.9848 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551383.3_from_03551383.3 phases=1 bus1=03551383.3 kv=6.93 irradiance=0.5 Pmpp=3.795 kvar=0 kVA=3.9847 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551383A.2_from_03551383A.2 phases=1 bus1=03551383A.2 kv=6.93 irradiance=0.5 Pmpp=1.235 kvar=0 kVA=1.2967 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551383A.3_from_03551383A.3 phases=1 bus1=03551383A.3 kv=6.93 irradiance=0.5 Pmpp=1.235 kvar=0 kVA=1.2967 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551385A.2_from_03551385A.2 phases=1 bus1=03551385A.2 kv=6.93 irradiance=0.5 Pmpp=3.69 kvar=0 kVA=3.8745 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551385A.3_from_03551385A.3 phases=1 bus1=03551385A.3 kv=6.93 irradiance=0.5 Pmpp=3.69 kvar=0 kVA=3.8745 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035513A.1_from_035513A.1 phases=1 bus1=035513A.1 kv=6.93 irradiance=0.5 Pmpp=1.568 kvar=0 kVA=1.6464 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035513A.3_from_035513A.3 phases=1 bus1=035513A.3 kv=6.93 irradiance=0.5 Pmpp=1.568 kvar=0 kVA=1.6464 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035515.2_from_035515.2 phases=1 bus1=035515.2 kv=6.93 irradiance=0.5 Pmpp=1.568 kvar=0 kVA=1.6464 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035515.3_from_035515.3 phases=1 bus1=035515.3 kv=6.93 irradiance=0.5 Pmpp=1.568 kvar=0 kVA=1.6464 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035516.1_from_035516.1 phases=1 bus1=035516.1 kv=6.93 irradiance=0.5 Pmpp=3.15 kvar=0 kVA=3.3075 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035516.2_from_035516.2 phases=1 bus1=035516.2 kv=6.93 irradiance=0.5 Pmpp=3.15 kvar=0 kVA=3.3075 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035516.3_from_035516.3 phases=1 bus1=035516.3 kv=6.93 irradiance=0.5 Pmpp=3.15 kvar=0 kVA=3.3075 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035517.1_from_035517.1 phases=1 bus1=035517.1 kv=6.93 irradiance=0.5 Pmpp=1.8228 kvar=0 kVA=1.914 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035517.2_from_035517.2 phases=1 bus1=035517.2 kv=6.93 irradiance=0.5 Pmpp=1.8228 kvar=0 kVA=1.914 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035517.3_from_035517.3 phases=1 bus1=035517.3 kv=6.93 irradiance=0.5 Pmpp=1.8228 kvar=0 kVA=1.914 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551601.2_from_03551601.2 phases=1 bus1=03551601.2 kv=6.93 irradiance=0.5 Pmpp=4.32 kvar=0 kVA=4.536 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551601.3_from_03551601.3 phases=1 bus1=03551601.3 kv=6.93 irradiance=0.5 Pmpp=4.32 kvar=0 kVA=4.536 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551603.2_from_03551603.2 phases=1 bus1=03551603.2 kv=6.93 irradiance=0.5 Pmpp=1.568 kvar=0 kVA=1.6464 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551603.3_from_03551603.3 phases=1 bus1=03551603.3 kv=6.93 irradiance=0.5 Pmpp=1.568 kvar=0 kVA=1.6464 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035518.1_from_035518.1 phases=1 bus1=035518.1 kv=6.93 irradiance=0.5 Pmpp=2.88 kvar=0 kVA=3.024 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035518.2_from_035518.2 phases=1 bus1=035518.2 kv=6.93 irradiance=0.5 Pmpp=2.88 kvar=0 kVA=3.024 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035518.3_from_035518.3 phases=1 bus1=035518.3 kv=6.93 irradiance=0.5 Pmpp=2.88 kvar=0 kVA=3.024 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551701.1_from_03551701.1 phases=1 bus1=03551701.1 kv=6.93 irradiance=0.5 Pmpp=4.32 kvar=0 kVA=4.536 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551701.3_from_03551701.3 phases=1 bus1=03551701.3 kv=6.93 irradiance=0.5 Pmpp=4.32 kvar=0 kVA=4.536 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551702.1_from_03551702.1 phases=1 bus1=03551702.1 kv=6.93 irradiance=0.5 Pmpp=2.97 kvar=0 kVA=3.1185 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551702.3_from_03551702.3 phases=1 bus1=03551702.3 kv=6.93 irradiance=0.5 Pmpp=2.97 kvar=0 kVA=3.1185 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551704.1_from_03551704.1 phases=1 bus1=03551704.1 kv=6.93 irradiance=0.5 Pmpp=3.795 kvar=0 kVA=3.9848 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551704.3_from_03551704.3 phases=1 bus1=03551704.3 kv=6.93 irradiance=0.5 Pmpp=3.795 kvar=0 kVA=3.9847 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551708.1_from_03551708.1 phases=1 bus1=03551708.1 kv=6.93 irradiance=0.5 Pmpp=5.46 kvar=0 kVA=5.733 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551708.3_from_03551708.3 phases=1 bus1=03551708.3 kv=6.93 irradiance=0.5 Pmpp=5.46 kvar=0 kVA=5.733 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551705.1_from_03551705.1 phases=1 bus1=03551705.1 kv=6.93 irradiance=0.5 Pmpp=2.7343 kvar=0 kVA=2.871 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551705.3_from_03551705.3 phases=1 bus1=03551705.3 kv=6.93 irradiance=0.5 Pmpp=2.7342 kvar=0 kVA=2.871 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551706.1_from_03551706.1 phases=1 bus1=03551706.1 kv=6.93 irradiance=0.5 Pmpp=4.1891 kvar=0 kVA=4.3986 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551706.3_from_03551706.3 phases=1 bus1=03551706.3 kv=6.93 irradiance=0.5 Pmpp=4.1892 kvar=0 kVA=4.3986 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551707.1_from_03551707.1 phases=1 bus1=03551707.1 kv=6.93 irradiance=0.5 Pmpp=5.8888 kvar=0 kVA=6.1832 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551707.3_from_03551707.3 phases=1 bus1=03551707.3 kv=6.93 irradiance=0.5 Pmpp=5.8888 kvar=0 kVA=6.1832 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551709.1_from_03551709.1 phases=1 bus1=03551709.1 kv=6.93 irradiance=0.5 Pmpp=5.46 kvar=0 kVA=5.733 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551709.3_from_03551709.3 phases=1 bus1=03551709.3 kv=6.93 irradiance=0.5 Pmpp=5.46 kvar=0 kVA=5.733 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551715.1_from_03551715.1 phases=1 bus1=03551715.1 kv=6.93 irradiance=0.5 Pmpp=4.5113 kvar=0 kVA=4.7369 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551715.3_from_03551715.3 phases=1 bus1=03551715.3 kv=6.93 irradiance=0.5 Pmpp=4.5114 kvar=0 kVA=4.7369 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551709A.1_from_03551709A.1 phases=1 bus1=03551709A.1 kv=6.93 irradiance=0.5 Pmpp=4.32 kvar=0 kVA=4.536 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551709A.3_from_03551709A.3 phases=1 bus1=03551709A.3 kv=6.93 irradiance=0.5 Pmpp=4.32 kvar=0 kVA=4.536 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551712.1_from_03551712.1 phases=1 bus1=03551712.1 kv=6.93 irradiance=0.5 Pmpp=4.32 kvar=0 kVA=4.536 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551712.3_from_03551712.3 phases=1 bus1=03551712.3 kv=6.93 irradiance=0.5 Pmpp=4.32 kvar=0 kVA=4.536 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035517A.1_from_035517A.1 phases=1 bus1=035517A.1 kv=6.93 irradiance=0.5 Pmpp=4.212 kvar=0 kVA=4.4226 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035517A.3_from_035517A.3 phases=1 bus1=035517A.3 kv=6.93 irradiance=0.5 Pmpp=4.212 kvar=0 kVA=4.4226 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551802.2_from_03551802.2 phases=1 bus1=03551802.2 kv=6.93 irradiance=0.5 Pmpp=3.22 kvar=0 kVA=3.381 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551802.3_from_03551802.3 phases=1 bus1=03551802.3 kv=6.93 irradiance=0.5 Pmpp=3.22 kvar=0 kVA=3.381 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035520.1_from_035520.1 phases=1 bus1=035520.1 kv=6.93 irradiance=0.5 Pmpp=1.5767 kvar=0 kVA=1.6555 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035520.2_from_035520.2 phases=1 bus1=035520.2 kv=6.93 irradiance=0.5 Pmpp=1.5767 kvar=0 kVA=1.6555 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035520.3_from_035520.3 phases=1 bus1=035520.3 kv=6.93 irradiance=0.5 Pmpp=1.5767 kvar=0 kVA=1.6555 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035521.1_from_035521.1 phases=1 bus1=035521.1 kv=6.93 irradiance=0.5 Pmpp=2.46 kvar=0 kVA=2.583 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035521.2_from_035521.2 phases=1 bus1=035521.2 kv=6.93 irradiance=0.5 Pmpp=2.46 kvar=0 kVA=2.583 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035521.3_from_035521.3 phases=1 bus1=035521.3 kv=6.93 irradiance=0.5 Pmpp=2.46 kvar=0 kVA=2.583 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035520A.1_from_035520A.1 phases=1 bus1=035520A.1 kv=6.93 irradiance=0.5 Pmpp=3.69 kvar=0 kVA=3.8745 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035520A.3_from_035520A.3 phases=1 bus1=035520A.3 kv=6.93 irradiance=0.5 Pmpp=3.69 kvar=0 kVA=3.8745 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035522.1_from_035522.1 phases=1 bus1=035522.1 kv=6.93 irradiance=0.5 Pmpp=1.5631 kvar=0 kVA=1.6413 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035522.2_from_035522.2 phases=1 bus1=035522.2 kv=6.93 irradiance=0.5 Pmpp=1.5631 kvar=0 kVA=1.6413 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035522.3_from_035522.3 phases=1 bus1=035522.3 kv=6.93 irradiance=0.5 Pmpp=1.5631 kvar=0 kVA=1.6413 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035523.1_from_035523.1 phases=1 bus1=035523.1 kv=6.93 irradiance=0.5 Pmpp=4.1891 kvar=0 kVA=4.3986 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035523.3_from_035523.3 phases=1 bus1=035523.3 kv=6.93 irradiance=0.5 Pmpp=4.1891 kvar=0 kVA=4.3986 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035524.1_from_035524.1 phases=1 bus1=035524.1 kv=6.93 irradiance=0.5 Pmpp=3.0076 kvar=0 kVA=3.1579 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035524.2_from_035524.2 phases=1 bus1=035524.2 kv=6.93 irradiance=0.5 Pmpp=3.0076 kvar=0 kVA=3.1579 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035524.3_from_035524.3 phases=1 bus1=035524.3 kv=6.93 irradiance=0.5 Pmpp=3.0076 kvar=0 kVA=3.1579 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035524A.1_from_035524A.1 phases=1 bus1=035524A.1 kv=6.93 irradiance=0.5 Pmpp=2.2928 kvar=0 kVA=2.4074 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035524A.2_from_035524A.2 phases=1 bus1=035524A.2 kv=6.93 irradiance=0.5 Pmpp=2.2928 kvar=0 kVA=2.4074 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035524A.3_from_035524A.3 phases=1 bus1=035524A.3 kv=6.93 irradiance=0.5 Pmpp=2.2928 kvar=0 kVA=2.4074 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552501.1_from_03552501.1 phases=1 bus1=03552501.1 kv=6.93 irradiance=0.5 Pmpp=3.22 kvar=0 kVA=3.381 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552501.3_from_03552501.3 phases=1 bus1=03552501.3 kv=6.93 irradiance=0.5 Pmpp=3.22 kvar=0 kVA=3.381 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035526.1_from_035526.1 phases=1 bus1=035526.1 kv=6.93 irradiance=0.5 Pmpp=3.0076 kvar=0 kVA=3.1579 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035526.2_from_035526.2 phases=1 bus1=035526.2 kv=6.93 irradiance=0.5 Pmpp=3.0076 kvar=0 kVA=3.1579 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035526.3_from_035526.3 phases=1 bus1=035526.3 kv=6.93 irradiance=0.5 Pmpp=3.0076 kvar=0 kVA=3.1579 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552502A.1_from_03552502A.1 phases=1 bus1=03552502A.1 kv=6.93 irradiance=0.5 Pmpp=2.88 kvar=0 kVA=3.024 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552502A.2_from_03552502A.2 phases=1 bus1=03552502A.2 kv=6.93 irradiance=0.5 Pmpp=2.88 kvar=0 kVA=3.024 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552502A.3_from_03552502A.3 phases=1 bus1=03552502A.3 kv=6.93 irradiance=0.5 Pmpp=2.88 kvar=0 kVA=3.024 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552510.1_from_03552510.1 phases=1 bus1=03552510.1 kv=6.93 irradiance=0.5 Pmpp=0.82333 kvar=0 kVA=0.8645 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552510.2_from_03552510.2 phases=1 bus1=03552510.2 kv=6.93 irradiance=0.5 Pmpp=0.82333 kvar=0 kVA=0.8645 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552510.3_from_03552510.3 phases=1 bus1=03552510.3 kv=6.93 irradiance=0.5 Pmpp=0.82333 kvar=0 kVA=0.8645 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552503A.1_from_03552503A.1 phases=1 bus1=03552503A.1 kv=6.93 irradiance=0.5 Pmpp=1.0453 kvar=0 kVA=1.0976 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552503A.2_from_03552503A.2 phases=1 bus1=03552503A.2 kv=6.93 irradiance=0.5 Pmpp=1.0453 kvar=0 kVA=1.0976 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552503A.3_from_03552503A.3 phases=1 bus1=03552503A.3 kv=6.93 irradiance=0.5 Pmpp=1.0453 kvar=0 kVA=1.0976 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552507.3_from_03552507.3 phases=1 bus1=03552507.3 kv=6.93 irradiance=0.5 Pmpp=3.024 kvar=0 kVA=3.1752 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552513.1_from_03552513.1 phases=1 bus1=03552513.1 kv=6.93 irradiance=0.5 Pmpp=1.6207 kvar=0 kVA=1.7017 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552513.2_from_03552513.2 phases=1 bus1=03552513.2 kv=6.93 irradiance=0.5 Pmpp=1.6207 kvar=0 kVA=1.7017 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552513.3_from_03552513.3 phases=1 bus1=03552513.3 kv=6.93 irradiance=0.5 Pmpp=1.6207 kvar=0 kVA=1.7017 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552511A.1_from_03552511A.1 phases=1 bus1=03552511A.1 kv=6.93 irradiance=0.5 Pmpp=1.0453 kvar=0 kVA=1.0976 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552511A.2_from_03552511A.2 phases=1 bus1=03552511A.2 kv=6.93 irradiance=0.5 Pmpp=1.0453 kvar=0 kVA=1.0976 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552511A.3_from_03552511A.3 phases=1 bus1=03552511A.3 kv=6.93 irradiance=0.5 Pmpp=1.0453 kvar=0 kVA=1.0976 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552514.1_from_03552514.1 phases=1 bus1=03552514.1 kv=6.93 irradiance=0.5 Pmpp=0.82333 kvar=0 kVA=0.8645 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552514.2_from_03552514.2 phases=1 bus1=03552514.2 kv=6.93 irradiance=0.5 Pmpp=0.82333 kvar=0 kVA=0.8645 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552514.3_from_03552514.3 phases=1 bus1=03552514.3 kv=6.93 irradiance=0.5 Pmpp=0.82333 kvar=0 kVA=0.8645 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552545.1_from_03552545.1 phases=1 bus1=03552545.1 kv=6.93 irradiance=0.5 Pmpp=2.1278 kvar=0 kVA=2.2342 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552545.2_from_03552545.2 phases=1 bus1=03552545.2 kv=6.93 irradiance=0.5 Pmpp=2.1278 kvar=0 kVA=2.2342 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552545.3_from_03552545.3 phases=1 bus1=03552545.3 kv=6.93 irradiance=0.5 Pmpp=2.1278 kvar=0 kVA=2.2342 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552518.1_from_03552518.1 phases=1 bus1=03552518.1 kv=6.93 irradiance=0.5 Pmpp=2.431 kvar=0 kVA=2.5526 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552518.2_from_03552518.2 phases=1 bus1=03552518.2 kv=6.93 irradiance=0.5 Pmpp=2.431 kvar=0 kVA=2.5525 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552522.2_from_03552522.2 phases=1 bus1=03552522.2 kv=6.93 irradiance=0.5 Pmpp=4.73 kvar=0 kVA=4.9665 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552525.1_from_03552525.1 phases=1 bus1=03552525.1 kv=6.93 irradiance=0.5 Pmpp=4.6893 kvar=0 kVA=4.9238 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552526.1_from_03552526.1 phases=1 bus1=03552526.1 kv=6.93 irradiance=0.5 Pmpp=11.88 kvar=0 kVA=12.474 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552527.1_from_03552527.1 phases=1 bus1=03552527.1 kv=6.93 irradiance=0.5 Pmpp=6.3835 kvar=0 kVA=6.7027 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552528.1_from_03552528.1 phases=1 bus1=03552528.1 kv=6.93 irradiance=0.5 Pmpp=6.8783 kvar=0 kVA=7.2222 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552537.2_from_03552537.2 phases=1 bus1=03552537.2 kv=6.93 irradiance=0.5 Pmpp=4.862 kvar=0 kVA=5.1051 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552541.3_from_03552541.3 phases=1 bus1=03552541.3 kv=6.93 irradiance=0.5 Pmpp=2.47 kvar=0 kVA=2.5935 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552534.1_from_03552534.1 phases=1 bus1=03552534.1 kv=6.93 irradiance=0.5 Pmpp=2.86 kvar=0 kVA=3.003 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552534A.1_from_03552534A.1 phases=1 bus1=03552534A.1 kv=6.93 irradiance=0.5 Pmpp=6.8783 kvar=0 kVA=7.2222 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552535.1_from_03552535.1 phases=1 bus1=03552535.1 kv=6.93 irradiance=0.5 Pmpp=7.59 kvar=0 kVA=7.9695 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552537A.2_from_03552537A.2 phases=1 bus1=03552537A.2 kv=6.93 irradiance=0.5 Pmpp=4.6893 kvar=0 kVA=4.9238 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552538.2_from_03552538.2 phases=1 bus1=03552538.2 kv=6.93 irradiance=0.5 Pmpp=7.38 kvar=0 kVA=7.749 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552541A.3_from_03552541A.3 phases=1 bus1=03552541A.3 kv=6.93 irradiance=0.5 Pmpp=2.86 kvar=0 kVA=3.003 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552542.3_from_03552542.3 phases=1 bus1=03552542.3 kv=6.93 irradiance=0.5 Pmpp=5.94 kvar=0 kVA=6.237 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552543.3_from_03552543.3 phases=1 bus1=03552543.3 kv=6.93 irradiance=0.5 Pmpp=11.7776 kvar=0 kVA=12.3665 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552547.1_from_03552547.1 phases=1 bus1=03552547.1 kv=6.93 irradiance=0.5 Pmpp=2.46 kvar=0 kVA=2.583 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552547.2_from_03552547.2 phases=1 bus1=03552547.2 kv=6.93 irradiance=0.5 Pmpp=2.46 kvar=0 kVA=2.583 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552547.3_from_03552547.3 phases=1 bus1=03552547.3 kv=6.93 irradiance=0.5 Pmpp=2.46 kvar=0 kVA=2.583 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552548.3_from_03552548.3 phases=1 bus1=03552548.3 kv=6.93 irradiance=0.5 Pmpp=10.92 kvar=0 kVA=11.466 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552549.3_from_03552549.3 phases=1 bus1=03552549.3 kv=6.93 irradiance=0.5 Pmpp=9.45 kvar=0 kVA=9.9225 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552571.1_from_03552571.1 phases=1 bus1=03552571.1 kv=6.93 irradiance=0.5 Pmpp=3.96 kvar=0 kVA=4.158 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552571.2_from_03552571.2 phases=1 bus1=03552571.2 kv=6.93 irradiance=0.5 Pmpp=3.96 kvar=0 kVA=4.158 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552571.3_from_03552571.3 phases=1 bus1=03552571.3 kv=6.93 irradiance=0.5 Pmpp=3.96 kvar=0 kVA=4.158 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552554.2_from_03552554.2 phases=1 bus1=03552554.2 kv=6.93 irradiance=0.5 Pmpp=5.94 kvar=0 kVA=6.237 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552554.3_from_03552554.3 phases=1 bus1=03552554.3 kv=6.93 irradiance=0.5 Pmpp=5.94 kvar=0 kVA=6.237 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552561.2_from_03552561.2 phases=1 bus1=03552561.2 kv=6.93 irradiance=0.5 Pmpp=4.212 kvar=0 kVA=4.4226 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552561.3_from_03552561.3 phases=1 bus1=03552561.3 kv=6.93 irradiance=0.5 Pmpp=4.212 kvar=0 kVA=4.4226 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552569.2_from_03552569.2 phases=1 bus1=03552569.2 kv=6.93 irradiance=0.5 Pmpp=4.725 kvar=0 kVA=4.9613 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552569.3_from_03552569.3 phases=1 bus1=03552569.3 kv=6.93 irradiance=0.5 Pmpp=4.725 kvar=0 kVA=4.9613 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552555A.2_from_03552555A.2 phases=1 bus1=03552555A.2 kv=6.93 irradiance=0.5 Pmpp=6.44 kvar=0 kVA=6.762 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552557.2_from_03552557.2 phases=1 bus1=03552557.2 kv=6.93 irradiance=0.5 Pmpp=9.45 kvar=0 kVA=9.9225 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552558.2_from_03552558.2 phases=1 bus1=03552558.2 kv=6.93 irradiance=0.5 Pmpp=2.1435 kvar=0 kVA=2.2507 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552562.2_from_03552562.2 phases=1 bus1=03552562.2 kv=6.93 irradiance=0.5 Pmpp=3.564 kvar=0 kVA=3.7422 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552562.3_from_03552562.3 phases=1 bus1=03552562.3 kv=6.93 irradiance=0.5 Pmpp=3.564 kvar=0 kVA=3.7422 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552564.2_from_03552564.2 phases=1 bus1=03552564.2 kv=6.93 irradiance=0.5 Pmpp=3.795 kvar=0 kVA=3.9848 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552564.3_from_03552564.3 phases=1 bus1=03552564.3 kv=6.93 irradiance=0.5 Pmpp=3.795 kvar=0 kVA=3.9848 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552567.2_from_03552567.2 phases=1 bus1=03552567.2 kv=6.93 irradiance=0.5 Pmpp=4.84 kvar=0 kVA=5.082 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552567.3_from_03552567.3 phases=1 bus1=03552567.3 kv=6.93 irradiance=0.5 Pmpp=4.84 kvar=0 kVA=5.082 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552573.1_from_03552573.1 phases=1 bus1=03552573.1 kv=6.93 irradiance=0.5 Pmpp=2.376 kvar=0 kVA=2.4948 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552573.2_from_03552573.2 phases=1 bus1=03552573.2 kv=6.93 irradiance=0.5 Pmpp=2.376 kvar=0 kVA=2.4948 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552573.3_from_03552573.3 phases=1 bus1=03552573.3 kv=6.93 irradiance=0.5 Pmpp=2.376 kvar=0 kVA=2.4948 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552571A.2_from_03552571A.2 phases=1 bus1=03552571A.2 kv=6.93 irradiance=0.5 Pmpp=3.564 kvar=0 kVA=3.7422 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552571A.3_from_03552571A.3 phases=1 bus1=03552571A.3 kv=6.93 irradiance=0.5 Pmpp=3.564 kvar=0 kVA=3.7422 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552574.2_from_03552574.2 phases=1 bus1=03552574.2 kv=6.93 irradiance=0.5 Pmpp=5.8888 kvar=0 kVA=6.1832 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552574.3_from_03552574.3 phases=1 bus1=03552574.3 kv=6.93 irradiance=0.5 Pmpp=5.8888 kvar=0 kVA=6.1832 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552578A.1_from_03552578A.1 phases=1 bus1=03552578A.1 kv=6.93 irradiance=0.5 Pmpp=2.88 kvar=0 kVA=3.024 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552578A.2_from_03552578A.2 phases=1 bus1=03552578A.2 kv=6.93 irradiance=0.5 Pmpp=2.88 kvar=0 kVA=3.024 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552578A.3_from_03552578A.3 phases=1 bus1=03552578A.3 kv=6.93 irradiance=0.5 Pmpp=2.88 kvar=0 kVA=3.024 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552629.1_from_03552629.1 phases=1 bus1=03552629.1 kv=6.93 irradiance=0.5 Pmpp=3.9259 kvar=0 kVA=4.1222 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552629.2_from_03552629.2 phases=1 bus1=03552629.2 kv=6.93 irradiance=0.5 Pmpp=3.9259 kvar=0 kVA=4.1222 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552629.3_from_03552629.3 phases=1 bus1=03552629.3 kv=6.93 irradiance=0.5 Pmpp=3.9259 kvar=0 kVA=4.1222 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552579A.1_from_03552579A.1 phases=1 bus1=03552579A.1 kv=6.93 irradiance=0.5 Pmpp=2.88 kvar=0 kVA=3.024 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552579A.2_from_03552579A.2 phases=1 bus1=03552579A.2 kv=6.93 irradiance=0.5 Pmpp=2.88 kvar=0 kVA=3.024 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552579A.3_from_03552579A.3 phases=1 bus1=03552579A.3 kv=6.93 irradiance=0.5 Pmpp=2.88 kvar=0 kVA=3.024 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552580.1_from_03552580.1 phases=1 bus1=03552580.1 kv=6.93 irradiance=0.5 Pmpp=2.376 kvar=0 kVA=2.4948 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552580.2_from_03552580.2 phases=1 bus1=03552580.2 kv=6.93 irradiance=0.5 Pmpp=2.376 kvar=0 kVA=2.4948 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552580.3_from_03552580.3 phases=1 bus1=03552580.3 kv=6.93 irradiance=0.5 Pmpp=2.376 kvar=0 kVA=2.4948 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552580A.1_from_03552580A.1 phases=1 bus1=03552580A.1 kv=6.93 irradiance=0.5 Pmpp=1.008 kvar=0 kVA=1.0584 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552580A.2_from_03552580A.2 phases=1 bus1=03552580A.2 kv=6.93 irradiance=0.5 Pmpp=1.008 kvar=0 kVA=1.0584 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552580A.3_from_03552580A.3 phases=1 bus1=03552580A.3 kv=6.93 irradiance=0.5 Pmpp=1.008 kvar=0 kVA=1.0584 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552583.1_from_03552583.1 phases=1 bus1=03552583.1 kv=6.93 irradiance=0.5 Pmpp=3.9259 kvar=0 kVA=4.1222 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552583.2_from_03552583.2 phases=1 bus1=03552583.2 kv=6.93 irradiance=0.5 Pmpp=3.9259 kvar=0 kVA=4.1222 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552583.3_from_03552583.3 phases=1 bus1=03552583.3 kv=6.93 irradiance=0.5 Pmpp=3.9259 kvar=0 kVA=4.1222 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552584A.1_from_03552584A.1 phases=1 bus1=03552584A.1 kv=6.93 irradiance=0.5 Pmpp=2.1467 kvar=0 kVA=2.254 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552584A.2_from_03552584A.2 phases=1 bus1=03552584A.2 kv=6.93 irradiance=0.5 Pmpp=2.1467 kvar=0 kVA=2.254 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552584A.3_from_03552584A.3 phases=1 bus1=03552584A.3 kv=6.93 irradiance=0.5 Pmpp=2.1467 kvar=0 kVA=2.254 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552585.1_from_03552585.1 phases=1 bus1=03552585.1 kv=6.93 irradiance=0.5 Pmpp=1.6207 kvar=0 kVA=1.7017 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552585.2_from_03552585.2 phases=1 bus1=03552585.2 kv=6.93 irradiance=0.5 Pmpp=1.6207 kvar=0 kVA=1.7017 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552585.3_from_03552585.3 phases=1 bus1=03552585.3 kv=6.93 irradiance=0.5 Pmpp=1.6207 kvar=0 kVA=1.7017 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552586.1_from_03552586.1 phases=1 bus1=03552586.1 kv=6.93 irradiance=0.5 Pmpp=2.808 kvar=0 kVA=2.9484 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552586.2_from_03552586.2 phases=1 bus1=03552586.2 kv=6.93 irradiance=0.5 Pmpp=2.808 kvar=0 kVA=2.9484 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552586.3_from_03552586.3 phases=1 bus1=03552586.3 kv=6.93 irradiance=0.5 Pmpp=2.808 kvar=0 kVA=2.9484 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552598.1_from_03552598.1 phases=1 bus1=03552598.1 kv=6.93 irradiance=0.5 Pmpp=3.2267 kvar=0 kVA=3.388 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552598.2_from_03552598.2 phases=1 bus1=03552598.2 kv=6.93 irradiance=0.5 Pmpp=3.2267 kvar=0 kVA=3.388 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552598.3_from_03552598.3 phases=1 bus1=03552598.3 kv=6.93 irradiance=0.5 Pmpp=3.2267 kvar=0 kVA=3.388 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552623.1_from_03552623.1 phases=1 bus1=03552623.1 kv=6.93 irradiance=0.5 Pmpp=5.4685 kvar=0 kVA=5.7419 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552587.1_from_03552587.1 phases=1 bus1=03552587.1 kv=6.93 irradiance=0.5 Pmpp=1.5767 kvar=0 kVA=1.6555 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552587.2_from_03552587.2 phases=1 bus1=03552587.2 kv=6.93 irradiance=0.5 Pmpp=1.5767 kvar=0 kVA=1.6555 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552587.3_from_03552587.3 phases=1 bus1=03552587.3 kv=6.93 irradiance=0.5 Pmpp=1.5767 kvar=0 kVA=1.6555 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552589.1_from_03552589.1 phases=1 bus1=03552589.1 kv=6.93 irradiance=0.5 Pmpp=1.98 kvar=0 kVA=2.079 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
