Clear

New Circuit.Alpine_double_load_Reduced bus1=SourceBus basekv=12 pu=1 MVAsc3=20000 MVAsc1=21000
New Line.0355_03552 Phases=3 bus1=0355.1.2.3 bus2=03552.1.2.3 Units=km Length=0.054879 Rmatrix=[0.12456            0.03762            0.03762| 0.03762            0.12456            0.03762| 0.03762            0.03762            0.12456|] Xmatrix=[ 0.6121            0.23447            0.23447| 0.23447             0.6121            0.23447| 0.23447            0.23447             0.6121|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552_03553 Phases=3 bus1=03552.1.2.3 bus2=03553.1.2.3 Units=km Length=0.052578 Rmatrix=[       0.13301     0.033395942029     0.033395942029| 0.033395942029            0.13301     0.033395942029| 0.033395942029     0.033395942029            0.13301|] Xmatrix=[0.614982608696     0.233028695652     0.233028695652| 0.233028695652     0.614982608696     0.233028695652| 0.233028695652     0.233028695652     0.614982608696|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035510_035512 Phases=3 bus1=035510.1.2.3 bus2=035512.1.2.3 Units=km Length=0.091714 Rmatrix=[ 0.13353           0.033136           0.033136| 0.033136            0.13353           0.033136| 0.033136           0.033136            0.13353|] Xmatrix=[0.61516            0.23294            0.23294| 0.23294            0.61516            0.23294| 0.23294            0.23294            0.61516|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035510_035510a Phases=1 bus1=035510.1 bus2=035510a.1 Units=km Length=0.003048 Rmatrix=0.086942 Xmatrix=0.37762 Cmatrix=0
New Line.035512_03551201 Phases=3 bus1=035512.1.2.3 bus2=03551201.1.2.3 Units=km Length=0.025237 Rmatrix=[ 1.1475            0.13703            0.13703| 0.13703             1.1475            0.13703| 0.13703            0.13703             1.1475|] Xmatrix=[0.87981            0.35619            0.35619| 0.35619            0.87981            0.35619| 0.35619            0.35619            0.87981|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035512_035513 Phases=3 bus1=035512.1.2.3 bus2=035513.1.2.3 Units=km Length=0.12293 Rmatrix=[ 0.13353           0.033136           0.033136| 0.033136            0.13353           0.033136| 0.033136           0.033136            0.13353|] Xmatrix=[0.61516            0.23294            0.23294| 0.23294            0.61516            0.23294| 0.23294            0.23294            0.61516|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035513_03551306 Phases=3 bus1=035513.1.2.3 bus2=03551306.1.2.3 Units=km Length=0.06855 Rmatrix=[1.0822              0.139              0.139|  0.139             1.0822              0.139|  0.139              0.139             1.0822|] Xmatrix=[0.83869            0.34853            0.34853| 0.34853            0.83869            0.34853| 0.34853            0.34853            0.83869|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035513_035515 Phases=3 bus1=035513.1.2.3 bus2=035515.1.2.3 Units=km Length=0.24109 Rmatrix=[  0.2161           0.056321           0.056321| 0.056321             0.2161           0.056321| 0.056321           0.056321             0.2161|] Xmatrix=[ 0.6425            0.24322            0.24322| 0.24322             0.6425            0.24322| 0.24322            0.24322             0.6425|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035513_03551301 Phases=2 bus1=035513.1.3 bus2=03551301.1.3 Units=km Length=0.071384 Rmatrix=[1.57127210131      0.13414469573| 0.13414469573      1.57127210131|] Xmatrix=[0.890157751878     0.387848823265| 0.387848823265     0.890157751877|] Cmatrix=[0                  0| 0                  0|]
New Line.035513_03551394a Phases=2 bus1=035513.2.3 bus2=03551394a.2.3 Units=km Length=0.094031 Rmatrix=[1.58681339431      0.13518161149| 0.13518161149      1.58681339431|] Xmatrix=[0.893144785018     0.389496494029| 0.389496494029     0.893144785018|] Cmatrix=[0                  0| 0                  0|]
New Line.03551306_03551393 Phases=2 bus1=03551306.1.3 bus2=03551393.1.3 Units=km Length=0.091928 Rmatrix=[ 1.6358            0.13845| 0.13845             1.6358|] Xmatrix=[0.90256            0.39469| 0.39469            0.90256|] Cmatrix=[0                  0| 0                  0|]
New Line.03551306_03551306a Phases=3 bus1=03551306.1.2.3 bus2=03551306a.1.2.3 Units=km Length=0.003048 Rmatrix=[0.12456            0.03762            0.03762| 0.03762            0.12456            0.03762| 0.03762            0.03762            0.12456|] Xmatrix=[ 0.6121            0.23447            0.23447| 0.23447             0.6121            0.23447| 0.23447            0.23447             0.6121|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03551306a_03551308 Phases=3 bus1=03551306a.1.2.3 bus2=03551308.1.2.3 Units=km Length=0.195716 Rmatrix=[        1.0822     0.139000000011     0.139000000002| 0.139000000011             1.0822     0.139000000003| 0.139000000002     0.139000000003      1.08220000002|] Xmatrix=[0.838689999989     0.348530000001     0.348530000008| 0.348530000001     0.838690000002     0.348530000006| 0.348530000008     0.348530000006     0.838690000011|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035515_035516 Phases=3 bus1=035515.1.2.3 bus2=035516.1.2.3 Units=km Length=0.086929 Rmatrix=[  0.2161           0.056321           0.056321| 0.056321             0.2161           0.056321| 0.056321           0.056321             0.2161|] Xmatrix=[ 0.6425            0.24322            0.24322| 0.24322             0.6425            0.24322| 0.24322            0.24322             0.6425|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03551301_03551305 Phases=2 bus1=03551301.1.3 bus2=03551305.1.3 Units=km Length=0.10449 Rmatrix=[ 1.6358            0.13845| 0.13845             1.6358|] Xmatrix=[0.90256            0.39469| 0.39469            0.90256|] Cmatrix=[0                  0| 0                  0|]
New Line.03551301_03551301a Phases=2 bus1=03551301.1.3 bus2=03551301a.1.3 Units=km Length=0.003048 Rmatrix=[0.12456            0.03762| 0.03762            0.12456|] Xmatrix=[ 0.6121            0.23447| 0.23447             0.6121|] Cmatrix=[0                  0| 0                  0|]
New Line.03551301a_03551304 Phases=2 bus1=03551301a.1.3 bus2=03551304.1.3 Units=km Length=0.161541 Rmatrix=[0.71544            0.12194| 0.12194            0.71544|] Xmatrix=[  0.778            0.30523| 0.30523              0.778|] Cmatrix=[0                  0| 0                  0|]
New Line.03551308_03551314 Phases=3 bus1=03551308.1.2.3 bus2=03551314.1.2.3 Units=km Length=0.13061 Rmatrix=[1.0822              0.139              0.139|  0.139             1.0822              0.139|  0.139              0.139             1.0822|] Xmatrix=[0.83869            0.34853            0.34853| 0.34853            0.83869            0.34853| 0.34853            0.34853     0.838690000001|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03551308_03551308a Phases=2 bus1=03551308.1.3 bus2=03551308a.1.3 Units=km Length=0.003048 Rmatrix=[0.12456            0.03762| 0.03762            0.12456|] Xmatrix=[ 0.6121            0.23447| 0.23447             0.6121|] Cmatrix=[0                  0| 0                  0|]
New Line.03551314_03551318 Phases=3 bus1=03551314.1.2.3 bus2=03551318.1.2.3 Units=km Length=0.400574 Rmatrix=[0.916758087145     0.126643447503     0.126643447503| 0.126643447503     0.916758087145     0.126643447503| 0.126643447503     0.126643447503     0.916758087145|] Xmatrix=[0.811947822275     0.329149853261     0.329149853261| 0.329149853261     0.811947822275     0.329149853261| 0.329149853261     0.329149853261     0.811947822275|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03551314_03551367 Phases=2 bus1=03551314.2.3 bus2=03551367.2.3 Units=km Length=0.05968 Rmatrix=[ 1.6358            0.13845| 0.13845             1.6358|] Xmatrix=[0.90256            0.39469| 0.39469            0.90256|] Cmatrix=[0                  0| 0                  0|]
New Line.03551308a_03551311 Phases=2 bus1=03551308a.1.3 bus2=03551311.1.3 Units=km Length=0.152095 Rmatrix=[ 1.12560682205     0.137690483316| 0.137690483316      1.12560682205|] Xmatrix=[0.866023668036     0.353621826293| 0.353621826293     0.866023668036|] Cmatrix=[0                  0| 0                  0|]
New Line.03551367_03551368 Phases=2 bus1=03551367.2.3 bus2=03551368.2.3 Units=km Length=0.062423 Rmatrix=[ 1.56200893709     0.133526657001| 0.133526657001      1.56200893709|] Xmatrix=[0.888377373724     0.386866752799| 0.386866752799     0.888377373724|] Cmatrix=[0                  0| 0                  0|]
New Line.03551318_03551321 Phases=3 bus1=03551318.1.2.3 bus2=03551321.1.2.3 Units=km Length=0.202539 Rmatrix=[1.0822              0.139              0.139|  0.139             1.0822              0.139|  0.139              0.139             1.0822|] Xmatrix=[0.83869            0.34853            0.34853| 0.34853            0.83869            0.34853| 0.34853            0.34853            0.83869|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03551318_03551365 Phases=2 bus1=03551318.1.3 bus2=03551365.1.3 Units=km Length=0.060046 Rmatrix=[1.0822              0.139|  0.139             1.0822|] Xmatrix=[0.83869            0.34853| 0.34853            0.83869|] Cmatrix=[0                  0| 0                  0|]
New Line.03551321_03551322 Phases=3 bus1=03551321.1.2.3 bus2=03551322.1.2.3 Units=km Length=0.076871 Rmatrix=[1.0822              0.139              0.139|  0.139             1.0822              0.139|  0.139              0.139             1.0822|] Xmatrix=[0.83869            0.34853            0.34853| 0.34853            0.83869            0.34853| 0.34853            0.34853            0.83869|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03551322_03551323 Phases=3 bus1=03551322.1.2.3 bus2=03551323.1.2.3 Units=km Length=0.06602 Rmatrix=[1.0822              0.139              0.139|  0.139             1.0822              0.139|  0.139              0.139             1.0822|] Xmatrix=[0.83869            0.34853            0.34853| 0.34853            0.83869            0.34853| 0.34853            0.34853            0.83869|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03551323_03551324 Phases=3 bus1=03551323.1.2.3 bus2=03551324.1.2.3 Units=km Length=0.048097 Rmatrix=[1.0822              0.139              0.139|  0.139             1.0822              0.139|  0.139              0.139             1.0822|] Xmatrix=[0.83869            0.34853            0.34853| 0.34853            0.83869            0.34853| 0.34853            0.34853            0.83869|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03551323_03551327 Phases=2 bus1=03551323.1.2 bus2=03551327.1.2 Units=km Length=0.116586 Rmatrix=[ 1.38758552485     0.138696600363| 0.138696600363      1.38758552485|] Xmatrix=[0.873922972319     0.373993504022| 0.373993504022     0.873922972312|] Cmatrix=[0                  0| 0                  0|]
New Line.03551323_03551348 Phases=2 bus1=03551323.2.3 bus2=03551348.2.3 Units=km Length=0.035448 Rmatrix=[ 1.6358            0.13845| 0.13845             1.6358|] Xmatrix=[0.90256            0.39469| 0.39469            0.90256|] Cmatrix=[0                  0| 0                  0|]
New Line.03551324_03551325 Phases=3 bus1=03551324.1.2.3 bus2=03551325.1.2.3 Units=km Length=0.22424 Rmatrix=[1.0822              0.139              0.139|  0.139             1.0822              0.139|  0.139              0.139             1.0822|] Xmatrix=[0.83869            0.34853            0.34853| 0.34853            0.83869            0.34853| 0.34853            0.34853            0.83869|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03551348_03551350 Phases=2 bus1=03551348.2.3 bus2=03551350.2.3 Units=km Length=0.139659 Rmatrix=[ 1.6358            0.13845| 0.13845             1.6358|] Xmatrix=[0.90256            0.39469| 0.39469            0.90256|] Cmatrix=[0                  0| 0                  0|]
New Line.03551327_03551333 Phases=2 bus1=03551327.1.2 bus2=03551333.1.2 Units=km Length=0.075621 Rmatrix=[1.0822              0.139|  0.139             1.0822|] Xmatrix=[0.838689999999            0.34853|        0.34853            0.83869|] Cmatrix=[0                  0| 0                  0|]
New Line.03551327_03551328 Phases=1 bus1=03551327.1 bus2=03551328.1 Units=km Length=0.003048 Rmatrix=0.086942 Xmatrix=0.37762 Cmatrix=0
New Line.03551333_03551336 Phases=2 bus1=03551333.1.2 bus2=03551336.1.2 Units=km Length=0.083454 Rmatrix=[ 1.1475            0.13703| 0.13703             1.1475|] Xmatrix=[0.87981            0.35619| 0.35619            0.87981|] Cmatrix=[0                  0| 0                  0|]
New Line.03551333_03551346 Phases=2 bus1=03551333.1.2 bus2=03551346.1.2 Units=km Length=0.031791 Rmatrix=[ 1.1475            0.13703| 0.13703             1.1475|] Xmatrix=[0.87981            0.35619| 0.35619            0.87981|] Cmatrix=[0                  0| 0                  0|]
New Line.03551336_03551337 Phases=2 bus1=03551336.1.2 bus2=03551337.1.2 Units=km Length=0.012984 Rmatrix=[ 1.1475            0.13703| 0.13703             1.1475|] Xmatrix=[0.87981            0.35619| 0.35619            0.87981|] Cmatrix=[0                  0| 0                  0|]
New Line.03551336_03551340 Phases=2 bus1=03551336.1.2 bus2=03551340.1.2 Units=km Length=0.138836 Rmatrix=[ 1.1475            0.13703| 0.13703             1.1475|] Xmatrix=[0.87981            0.35619| 0.35619            0.87981|] Cmatrix=[0                  0| 0                  0|]
New Line.03551336_03551343 Phases=2 bus1=03551336.1.2 bus2=03551343.1.2 Units=km Length=0.129696 Rmatrix=[ 1.1475            0.13703| 0.13703             1.1475|] Xmatrix=[0.87981            0.35619| 0.35619            0.87981|] Cmatrix=[0                  0| 0                  0|]
New Line.03551340_03551341 Phases=2 bus1=03551340.1.2 bus2=03551341.1.2 Units=km Length=0.058247 Rmatrix=[ 1.1475            0.13703| 0.13703             1.1475|] Xmatrix=[0.87981            0.35619| 0.35619            0.87981|] Cmatrix=[0                  0| 0                  0|]
New Line.03551350_03551356 Phases=2 bus1=03551350.2.3 bus2=03551356.2.3 Units=km Length=0.067635 Rmatrix=[ 1.6358            0.13845| 0.13845             1.6358|] Xmatrix=[0.90256            0.39469| 0.39469            0.90256|] Cmatrix=[0                  0| 0                  0|]
New Line.03551350_03551351 Phases=2 bus1=03551350.2.3 bus2=03551351.2.3 Units=km Length=0.065532 Rmatrix=[0.687957209302     0.118018139535| 0.118018139535     0.687957209302|] Xmatrix=[ 0.77028372093     0.301938837209| 0.301938837209      0.77028372093|] Cmatrix=[0                  0| 0                  0|]
New Line.03551356_03551357 Phases=2 bus1=03551356.2.3 bus2=03551357.2.3 Units=km Length=0.034412 Rmatrix=[ 1.6358            0.13845| 0.13845             1.6358|] Xmatrix=[0.90256            0.39469| 0.39469            0.90256|] Cmatrix=[0                  0| 0                  0|]
New Line.03551357_03551359 Phases=2 bus1=03551357.2.3 bus2=03551359.2.3 Units=km Length=0.084064 Rmatrix=[ 1.6358            0.13845| 0.13845             1.6358|] Xmatrix=[0.90256            0.39469| 0.39469            0.90256|] Cmatrix=[0                  0| 0                  0|]
New Line.03551351_03551353 Phases=2 bus1=03551351.2.3 bus2=03551353.2.3 Units=km Length=0.17526 Rmatrix=[0.71544            0.12194| 0.12194            0.71544|] Xmatrix=[  0.778            0.30523| 0.30523              0.778|] Cmatrix=[0                  0| 0                  0|]
New Line.03551353_03551354 Phases=2 bus1=03551353.2.3 bus2=03551354.2.3 Units=km Length=0.050597 Rmatrix=[0.71544            0.12194| 0.12194            0.71544|] Xmatrix=[  0.778            0.30523| 0.30523              0.778|] Cmatrix=[0                  0| 0                  0|]
New Line.03551354_03551355 Phases=2 bus1=03551354.2.3 bus2=03551355.2.3 Units=km Length=0.003048 Rmatrix=[0.71544            0.12194| 0.12194            0.71544|] Xmatrix=[  0.778            0.30523| 0.30523              0.778|] Cmatrix=[0                  0| 0                  0|]
New Line.03551359_03551361 Phases=2 bus1=03551359.2.3 bus2=03551361.2.3 Units=km Length=0.040965 Rmatrix=[ 1.6358            0.13845| 0.13845             1.6358|] Xmatrix=[0.90256            0.39469| 0.39469            0.90256|] Cmatrix=[0                  0| 0                  0|]
New Line.03551361_03551363 Phases=2 bus1=03551361.2.3 bus2=03551363.2.3 Units=km Length=0.119725 Rmatrix=[ 1.1475            0.13703| 0.13703             1.1475|] Xmatrix=[0.87981            0.35619| 0.35619            0.87981|] Cmatrix=[0                  0| 0                  0|]
New Line.03551368_03551370 Phases=2 bus1=03551368.2.3 bus2=03551370.2.3 Units=km Length=0.253962 Rmatrix=[ 1.6358            0.13845| 0.13845             1.6358|] Xmatrix=[0.90256            0.39469| 0.39469            0.90256|] Cmatrix=[0                  0| 0                  0|]
New Line.03551370_03551371 Phases=2 bus1=03551370.2.3 bus2=03551371.2.3 Units=km Length=0.05395 Rmatrix=[ 1.1475            0.13703| 0.13703             1.1475|] Xmatrix=[0.87981            0.35619| 0.35619            0.87981|] Cmatrix=[0                  0| 0                  0|]
New Line.03551370_03551390 Phases=2 bus1=03551370.2.3 bus2=03551390.2.3 Units=km Length=0.080863 Rmatrix=[ 1.1475            0.13703| 0.13703             1.1475|] Xmatrix=[0.87981            0.35619| 0.35619            0.87981|] Cmatrix=[0                  0| 0                  0|]
New Line.03551371_03551372 Phases=2 bus1=03551371.2.3 bus2=03551372.2.3 Units=km Length=0.032217 Rmatrix=[ 1.1475            0.13703| 0.13703             1.1475|] Xmatrix=[0.87981            0.35619| 0.35619            0.87981|] Cmatrix=[0                  0| 0                  0|]
New Line.03551371_03551389 Phases=2 bus1=03551371.2.3 bus2=03551389.2.3 Units=km Length=0.070378 Rmatrix=[ 1.1475            0.13703| 0.13703             1.1475|] Xmatrix=[0.87981            0.35619| 0.35619            0.87981|] Cmatrix=[0                  0| 0                  0|]
New Line.03551372_03551374 Phases=2 bus1=03551372.2.3 bus2=03551374.2.3 Units=km Length=0.129357 Rmatrix=[ 1.1475            0.13703| 0.13703             1.1475|] Xmatrix=[0.87981            0.35619| 0.35619            0.87981|] Cmatrix=[0                  0| 0                  0|]
New Line.03551372_03551387 Phases=2 bus1=03551372.2.3 bus2=03551387.2.3 Units=km Length=0.077572 Rmatrix=[ 1.1475            0.13703| 0.13703             1.1475|] Xmatrix=[0.87981            0.35619| 0.35619            0.87981|] Cmatrix=[0                  0| 0                  0|]
New Line.03551372_03551388 Phases=2 bus1=03551372.2.3 bus2=03551388.2.3 Units=km Length=0.013533 Rmatrix=[ 1.1475            0.13703| 0.13703             1.1475|] Xmatrix=[0.87981            0.35619| 0.35619            0.87981|] Cmatrix=[0                  0| 0                  0|]
New Line.03551374_03551375 Phases=2 bus1=03551374.2.3 bus2=03551375.2.3 Units=km Length=0.012253 Rmatrix=[ 1.1475            0.13703| 0.13703             1.1475|] Xmatrix=[0.87981            0.35619| 0.35619            0.87981|] Cmatrix=[0                  0| 0                  0|]
New Line.03551374_03551379 Phases=2 bus1=03551374.2.3 bus2=03551379.2.3 Units=km Length=0.104424 Rmatrix=[ 1.1475            0.13703| 0.13703             1.1475|] Xmatrix=[0.87981            0.35619| 0.35619            0.87981|] Cmatrix=[0                  0| 0                  0|]
New Line.03551379_03551381 Phases=2 bus1=03551379.2.3 bus2=03551381.2.3 Units=km Length=0.072024 Rmatrix=[ 1.1475            0.13703| 0.13703             1.1475|] Xmatrix=[0.87981            0.35619| 0.35619            0.87981|] Cmatrix=[0                  0| 0                  0|]
New Line.03551379_03551385a Phases=2 bus1=03551379.2.3 bus2=03551385a.2.3 Units=km Length=0.016429 Rmatrix=[0.957718447867     0.118586900603| 0.118586900603     0.957718447867|] Xmatrix=[0.830142942967     0.333607824578| 0.333607824578     0.830142942967|] Cmatrix=[0                  0| 0                  0|]
New Line.03551381_03551382 Phases=2 bus1=03551381.2.3 bus2=03551382.2.3 Units=km Length=0.032339 Rmatrix=[ 1.1475            0.13703| 0.13703             1.1475|] Xmatrix=[0.87981            0.35619| 0.35619            0.87981|] Cmatrix=[0                  0| 0                  0|]
New Line.03551382_03551383 Phases=2 bus1=03551382.2.3 bus2=03551383.2.3 Units=km Length=0.05523 Rmatrix=[ 1.1475            0.13703| 0.13703             1.1475|] Xmatrix=[0.87981            0.35619| 0.35619            0.87981|] Cmatrix=[0                  0| 0                  0|]
New Line.03551383_03551383a Phases=2 bus1=03551383.2.3 bus2=03551383a.2.3 Units=km Length=0.003048 Rmatrix=[0.12456            0.03762| 0.03762            0.12456|] Xmatrix=[ 0.6121            0.23447| 0.23447             0.6121|] Cmatrix=[0                  0| 0                  0|]
New Line.035516_035517 Phases=3 bus1=035516.1.2.3 bus2=035517.1.2.3 Units=km Length=0.024689 Rmatrix=[  0.2161           0.056321           0.056321| 0.056321             0.2161           0.056321| 0.056321           0.056321             0.2161|] Xmatrix=[ 0.6425            0.24322            0.24322| 0.24322             0.6425            0.24322| 0.24322            0.24322             0.6425|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035516_035516a Phases=2 bus1=035516.2.3 bus2=035516a.2.3 Units=km Length=0.003048 Rmatrix=[0.12456            0.03762| 0.03762            0.12456|] Xmatrix=[ 0.6121            0.23447| 0.23447             0.6121|] Cmatrix=[0                  0| 0                  0|]
New Line.035517_035518 Phases=3 bus1=035517.1.2.3 bus2=035518.1.2.3 Units=km Length=0.083454 Rmatrix=[  0.2161           0.056321           0.056321| 0.056321             0.2161           0.056321| 0.056321           0.056321             0.2161|] Xmatrix=[ 0.6425            0.24322            0.24322| 0.24322             0.6425            0.24322| 0.24322            0.24322             0.6425|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035517_03551703 Phases=2 bus1=035517.1.3 bus2=03551703.1.3 Units=km Length=0.130027 Rmatrix=[ 1.05975168757     0.136623522499| 0.136623522499      1.05975168757|] Xmatrix=[ 0.83337843917     0.345856287002| 0.345856287002      0.83337843917|] Cmatrix=[0                  0| 0                  0|]
New Line.035516a_03551604 Phases=2 bus1=035516a.2.3 bus2=03551604.2.3 Units=km Length=0.073304 Rmatrix=[ 1.1475            0.13703| 0.13703             1.1475|] Xmatrix=[0.87981            0.35619| 0.35619            0.87981|] Cmatrix=[0                  0| 0                  0|]
New Line.035518_035520 Phases=3 bus1=035518.1.2.3 bus2=035520.1.2.3 Units=km Length=0.120914 Rmatrix=[  0.2161           0.056321           0.056321| 0.056321             0.2161           0.056321| 0.056321           0.056321             0.2161|] Xmatrix=[ 0.6425            0.24322            0.24322| 0.24322             0.6425            0.24322| 0.24322            0.24322             0.6425|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035518_03551803 Phases=2 bus1=035518.2.3 bus2=03551803.2.3 Units=km Length=0.153193 Rmatrix=[1.0822              0.139|  0.139             1.0822|] Xmatrix=[0.83869            0.34853| 0.34853            0.83869|] Cmatrix=[0                  0| 0                  0|]
New Line.03551703_03551704 Phases=2 bus1=03551703.1.3 bus2=03551704.1.3 Units=km Length=0.056175 Rmatrix=[ 1.1475            0.13703| 0.13703             1.1475|] Xmatrix=[0.87981            0.35619| 0.35619            0.87981|] Cmatrix=[0                  0| 0                  0|]
New Line.03551703_03551708 Phases=2 bus1=03551703.1.3 bus2=03551708.1.3 Units=km Length=0.11345 Rmatrix=[1.0822              0.139|  0.139             1.0822|] Xmatrix=[0.83869            0.34853| 0.34853            0.83869|] Cmatrix=[0                  0| 0                  0|]
New Line.03551704_03551705 Phases=2 bus1=03551704.1.3 bus2=03551705.1.3 Units=km Length=0.060015 Rmatrix=[ 1.1475            0.13703| 0.13703             1.1475|] Xmatrix=[0.87981            0.35619| 0.35619            0.87981|] Cmatrix=[0                  0| 0                  0|]
New Line.03551708_03551709 Phases=2 bus1=03551708.1.3 bus2=03551709.1.3 Units=km Length=0.044623 Rmatrix=[1.0822              0.139|  0.139             1.0822|] Xmatrix=[0.83869            0.34853| 0.34853            0.83869|] Cmatrix=[0                  0| 0                  0|]
New Line.03551708_03551715 Phases=2 bus1=03551708.1.3 bus2=03551715.1.3 Units=km Length=0.091166 Rmatrix=[1.0822              0.139|  0.139             1.0822|] Xmatrix=[0.83869            0.34853| 0.34853            0.83869|] Cmatrix=[0                  0| 0                  0|]
New Line.03551708_03551716 Phases=2 bus1=03551708.1.3 bus2=03551716.1.3 Units=km Length=0.052487 Rmatrix=[0.71544            0.12194| 0.12194            0.71544|] Xmatrix=[  0.778            0.30523| 0.30523              0.778|] Cmatrix=[0                  0| 0                  0|]
New Line.03551705_03551706 Phases=2 bus1=03551705.1.3 bus2=03551706.1.3 Units=km Length=0.044897 Rmatrix=[ 1.1475            0.13703| 0.13703             1.1475|] Xmatrix=[0.87981            0.35619| 0.35619            0.87981|] Cmatrix=[0                  0| 0                  0|]
New Line.03551709_03551710 Phases=2 bus1=03551709.1.3 bus2=03551710.1.3 Units=km Length=0.130458 Rmatrix=[ 0.70163477349     0.119969960907| 0.119969960907      0.70163477349|] Xmatrix=[0.774123938739     0.303576774594| 0.303576774594     0.774123938739|] Cmatrix=[0                  0| 0                  0|]
New Line.03551706_03551707 Phases=2 bus1=03551706.1.3 bus2=03551707.1.3 Units=km Length=0.003048 Rmatrix=[ 1.1475            0.13703| 0.13703             1.1475|] Xmatrix=[0.87981            0.35619| 0.35619            0.87981|] Cmatrix=[0                  0| 0                  0|]
New Line.03551710_03551711 Phases=2 bus1=03551710.1.3 bus2=03551711.1.3 Units=km Length=0.069494 Rmatrix=[0.71544            0.12194| 0.12194            0.71544|] Xmatrix=[  0.778            0.30523| 0.30523              0.778|] Cmatrix=[0                  0| 0                  0|]
New Line.03551710_03551713 Phases=2 bus1=03551710.1.3 bus2=03551713.1.3 Units=km Length=0.26944 Rmatrix=[0.71544            0.12194| 0.12194            0.71544|] Xmatrix=[  0.778            0.30523| 0.30523              0.778|] Cmatrix=[0                  0| 0                  0|]
New Line.03551710_03551714 Phases=2 bus1=03551710.1.3 bus2=03551714.1.3 Units=km Length=0.15179 Rmatrix=[0.71544            0.12194| 0.12194            0.71544|] Xmatrix=[  0.778            0.30523| 0.30523              0.778|] Cmatrix=[0                  0| 0                  0|]
New Line.035520_035524 Phases=3 bus1=035520.1.2.3 bus2=035524.1.2.3 Units=km Length=0.327569 Rmatrix=[ 0.233568972919    0.0596307278711    0.0596307278711| 0.0596307278711     0.233568972919    0.0596307278711| 0.0596307278711    0.0596307278711     0.233568972919|] Xmatrix=[0.647327410011     0.244956478421     0.244956478421| 0.244956478421     0.647327410011     0.244956478421| 0.244956478421     0.244956478421     0.647327410011|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035520_03552001 Phases=2 bus1=035520.1.3 bus2=03552001.1.3 Units=km Length=0.081138 Rmatrix=[ 1.57902931894     0.134662257635| 0.134662257635      1.57902931894|] Xmatrix=[0.891648687421     0.388671234933| 0.388671234933     0.891648687421|] Cmatrix=[0                  0| 0                  0|]
New Line.035524_035525 Phases=3 bus1=035524.1.2.3 bus2=035525.1.2.3 Units=km Length=0.066142 Rmatrix=[ 0.245469021499    0.0618227904811    0.0618227904811| 0.0618227904811     0.245469021499    0.0618227904811| 0.0618227904811    0.0618227904811     0.245469021499|] Xmatrix=[0.650380702428     0.246155487285     0.246155487285| 0.246155487285     0.650380702428     0.246155487285| 0.246155487285     0.246155487285     0.650380702428|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035525_03552501 Phases=3 bus1=035525.1.2.3 bus2=03552501.1.2.3 Units=km Length=0.04636 Rmatrix=[ 0.25131           0.062992           0.062992| 0.062992            0.25131           0.062992| 0.062992           0.062992            0.25131|] Xmatrix=[0.65223            0.24672            0.24672| 0.24672            0.65223            0.24672| 0.24672            0.24672            0.65223|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035525_035526 Phases=3 bus1=035525.1.2.3 bus2=035526.1.2.3 Units=km Length=0.021397 Rmatrix=[ 0.49377           0.097441           0.097441| 0.097441            0.49377           0.097441| 0.097441           0.097441            0.49377|] Xmatrix=[0.75372            0.28062            0.28062| 0.28062            0.75372            0.28062| 0.28062            0.28062            0.75372|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552501_03552502 Phases=3 bus1=03552501.1.2.3 bus2=03552502.1.2.3 Units=km Length=0.053431 Rmatrix=[ 0.25131           0.062992           0.062992| 0.062992            0.25131           0.062992| 0.062992           0.062992            0.25131|] Xmatrix=[0.65223            0.24672            0.24672| 0.24672            0.65223            0.24672| 0.24672            0.24672            0.65223|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035526_03552601 Phases=3 bus1=035526.1.2.3 bus2=03552601.1.2.3 Units=km Length=0.12518 Rmatrix=[ 1.1475            0.13703            0.13703| 0.13703             1.1475            0.13703| 0.13703            0.13703             1.1475|] Xmatrix=[0.87981            0.35619            0.35619| 0.35619            0.87981            0.35619| 0.35619            0.35619            0.87981|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035526_035527a Phases=3 bus1=035526.1.2.3 bus2=035527a.1.2.3 Units=km Length=0.021702 Rmatrix=[0.947701487421      0.12476139342      0.12476139342|  0.12476139342     0.947701487421      0.12476139342|  0.12476139342      0.12476139342     0.947701487421|] Xmatrix=[0.806865913741     0.332510514238     0.332510514238| 0.332510514238     0.806865913741     0.332510514238| 0.332510514238     0.332510514238     0.806865913741|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552502_03552503 Phases=3 bus1=03552502.1.2.3 bus2=03552503.1.2.3 Units=km Length=0.056053 Rmatrix=[  0.24441770164    0.0616123440315    0.0616123440315| 0.0616123440315      0.24441770164    0.0616123440315| 0.0616123440315    0.0616123440315      0.24441770164|] Xmatrix=[0.650047846681     0.246053880435     0.246053880435| 0.246053880435     0.650047846681     0.246053880435| 0.246053880435     0.246053880435     0.650047846681|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552503_03552510 Phases=3 bus1=03552503.1.2.3 bus2=03552510.1.2.3 Units=km Length=0.094701 Rmatrix=[        0.25131           0.062992    0.0629920000001|        0.062992            0.25131    0.0629919999999| 0.0629920000001    0.0629919999999            0.25131|] Xmatrix=[0.65223            0.24672            0.24672| 0.24672            0.65223            0.24672| 0.24672            0.24672     0.652229999998|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552503_03552504 Phases=3 bus1=03552503.1.2.3 bus2=03552504.1.2.3 Units=km Length=0.029566 Rmatrix=[0.590477116282     0.105991343435     0.105991343435| 0.105991343435     0.590477116282     0.105991343435| 0.105991343435     0.105991343435     0.590477116282|] Xmatrix=[0.765507248867     0.291656893053     0.291656893053| 0.291656893053     0.765507248867     0.291656893053| 0.291656893053     0.291656893053     0.765507248867|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552510_03552514 Phases=3 bus1=03552510.1.2.3 bus2=03552514.1.2.3 Units=km Length=0.18535 Rmatrix=[        0.25131    0.0629919999999    0.0629920000001| 0.0629919999999            0.25131    0.0629920000002| 0.0629920000001    0.0629920000002            0.25131|] Xmatrix=[0.652230000001            0.24672            0.24672|        0.24672     0.652229999999            0.24672|        0.24672            0.24672     0.652230000001|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552510_03552510a Phases=3 bus1=03552510.1.2.3 bus2=03552510a.1.2.3 Units=km Length=0.003048 Rmatrix=[0.12456            0.03762            0.03762| 0.03762            0.12456            0.03762| 0.03762            0.03762            0.12456|] Xmatrix=[ 0.6121            0.23447            0.23447| 0.23447             0.6121            0.23447| 0.23447            0.23447             0.6121|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552504_03552509 Phases=1 bus1=03552504.1 bus2=03552509.1 Units=km Length=0.034747 Rmatrix=0.5935 Xmatrix=0.47277 Cmatrix=0
New Line.03552504_03552508 Phases=1 bus1=03552504.3 bus2=03552508.3 Units=km Length=0.087782 Rmatrix=0.5935 Xmatrix=0.47277 Cmatrix=0
New Line.03552514_03552546 Phases=3 bus1=03552514.1.2.3 bus2=03552546.1.2.3 Units=km Length=0.15554 Rmatrix=[ 0.25131           0.062992           0.062992| 0.062992            0.25131           0.062992| 0.062992           0.062992            0.25131|] Xmatrix=[0.65223            0.24672            0.24672| 0.24672            0.65223            0.24672| 0.24672            0.24672            0.65223|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552514_03552515 Phases=3 bus1=03552514.1.2.3 bus2=03552515.1.2.3 Units=km Length=0.054864 Rmatrix=[0.615170555556           0.109615           0.109615|       0.109615     0.615170555556           0.109615|       0.109615           0.109615     0.615170555556|] Xmatrix=[0.773637777778     0.294687777778     0.294687777778| 0.294687777778     0.773637777778     0.294687777778| 0.294687777778     0.294687777778     0.773637777778|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552546_03552547 Phases=3 bus1=03552546.1.2.3 bus2=03552547.1.2.3 Units=km Length=0.026457 Rmatrix=[ 0.25131           0.062992           0.062992| 0.062992            0.25131           0.062992| 0.062992           0.062992            0.25131|] Xmatrix=[0.65223            0.24672            0.24672| 0.24672            0.65223            0.24672| 0.24672            0.24672            0.65223|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552515_03552518 Phases=2 bus1=03552515.1.2 bus2=03552518.1.2 Units=km Length=0.094488 Rmatrix=[1.0822              0.139|  0.139             1.0822|] Xmatrix=[0.83869            0.34853| 0.34853            0.83869|] Cmatrix=[0                  0| 0                  0|]
New Line.03552515_03552532 Phases=3 bus1=03552515.1.2.3 bus2=03552532.1.2.3 Units=km Length=0.067361 Rmatrix=[0.71544            0.12194            0.12194| 0.12194            0.71544            0.12194| 0.12194            0.12194            0.71544|] Xmatrix=[  0.778            0.30523            0.30523| 0.30523              0.778            0.30523| 0.30523            0.30523              0.778|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552518_03552522 Phases=2 bus1=03552518.1.2 bus2=03552522.1.2 Units=km Length=0.060046 Rmatrix=[1.0822              0.139|  0.139             1.0822|] Xmatrix=[0.83869            0.34853| 0.34853            0.83869|] Cmatrix=[0                  0| 0                  0|]
New Line.03552518_03552521 Phases=1 bus1=03552518.2 bus2=03552521.2 Units=km Length=0.170078 Rmatrix=0.94324 Xmatrix=0.49016 Cmatrix=0
New Line.03552532_03552534a Phases=1 bus1=03552532.1 bus2=03552534a.1 Units=km Length=0.175568 Rmatrix=0.60925636 Xmatrix=0.7103448 Cmatrix=0
New Line.03552532_03552537 Phases=1 bus1=03552532.2 bus2=03552537.2 Units=km Length=0.01585 Rmatrix=0.53018 Xmatrix=0.48491 Cmatrix=0
New Line.03552532_03552541a Phases=1 bus1=03552532.3 bus2=03552541a.3 Units=km Length=0.027127 Rmatrix=0.48037761 Xmatrix=0.47285485 Cmatrix=0
New Line.03552522_03552523 Phases=1 bus1=03552522.2 bus2=03552523.2 Units=km Length=0.13198 Rmatrix=0.5935 Xmatrix=0.47277 Cmatrix=0
New Line.03552537_03552537a Phases=1 bus1=03552537.2 bus2=03552537a.2 Units=km Length=0.003048 Rmatrix=0.086942 Xmatrix=0.37762 Cmatrix=0
New Line.03552541a_03552544 Phases=1 bus1=03552541a.3 bus2=03552544.3 Units=km Length=0.189281 Rmatrix=0.53018 Xmatrix=0.48491 Cmatrix=0
New Line.03552534a_03552536 Phases=1 bus1=03552534a.1 bus2=03552536.1 Units=km Length=0.110948 Rmatrix=0.53018 Xmatrix=0.48491 Cmatrix=0
New Line.03552547_03552553 Phases=3 bus1=03552547.1.2.3 bus2=03552553.1.2.3 Units=km Length=0.0851 Rmatrix=[ 0.25131           0.062992           0.062992| 0.062992            0.25131           0.062992| 0.062992           0.062992            0.25131|] Xmatrix=[0.65223            0.24672            0.24672| 0.24672            0.65223            0.24672| 0.24672            0.24672            0.65223|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552553_03552571 Phases=3 bus1=03552553.1.2.3 bus2=03552571.1.2.3 Units=km Length=0.059741 Rmatrix=[ 0.25131           0.062992           0.062992| 0.062992            0.25131    0.0629919999999| 0.062992    0.0629919999999            0.25131|] Xmatrix=[0.65223            0.24672            0.24672| 0.24672            0.65223            0.24672| 0.24672            0.24672     0.652229999999|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552553_03552555 Phases=2 bus1=03552553.2.3 bus2=03552555.2.3 Units=km Length=0.133502 Rmatrix=[ 1.60129670027     0.136147938308| 0.136147938308      1.60129670027|] Xmatrix=[0.895928473281     0.391031998172| 0.391031998172     0.895928473281|] Cmatrix=[0                  0| 0                  0|]
New Line.03552571_03552573 Phases=3 bus1=03552571.1.2.3 bus2=03552573.1.2.3 Units=km Length=0.069098 Rmatrix=[ 0.25131           0.062992           0.062992| 0.062992            0.25131    0.0629919999999| 0.062992    0.0629919999999            0.25131|] Xmatrix=[0.65223            0.24672            0.24672| 0.24672            0.65223            0.24672| 0.24672            0.24672            0.65223|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552571_03552571a Phases=2 bus1=03552571.2.3 bus2=03552571a.2.3 Units=km Length=0.003048 Rmatrix=[0.12456            0.03762| 0.03762            0.12456|] Xmatrix=[ 0.6121            0.23447| 0.23447             0.6121|] Cmatrix=[0                  0| 0                  0|]
New Line.03552573_03552574 Phases=3 bus1=03552573.1.2.3 bus2=03552574.1.2.3 Units=km Length=0.031821 Rmatrix=[ 0.25131           0.062992           0.062992| 0.062992            0.25131           0.062992| 0.062992           0.062992            0.25131|] Xmatrix=[0.65223            0.24672            0.24672| 0.24672            0.65223            0.24672| 0.24672            0.24672            0.65223|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552571a_03552572 Phases=2 bus1=03552571a.2.3 bus2=03552572.2.3 Units=km Length=0.06861 Rmatrix=[ 1.1475            0.13703| 0.13703             1.1475|] Xmatrix=[0.87981            0.35619| 0.35619            0.87981|] Cmatrix=[0                  0| 0                  0|]
New Line.03552555_03552562 Phases=2 bus1=03552555.2.3 bus2=03552562.2.3 Units=km Length=0.116738 Rmatrix=[ 1.6358            0.13845| 0.13845             1.6358|] Xmatrix=[0.90256            0.39469| 0.39469            0.90256|] Cmatrix=[0                  0| 0                  0|]
New Line.03552555_03552570 Phases=2 bus1=03552555.2.3 bus2=03552570.2.3 Units=km Length=0.028194 Rmatrix=[ 1.6358            0.13845| 0.13845             1.6358|] Xmatrix=[0.90256            0.39469| 0.39469            0.90256|] Cmatrix=[0                  0| 0                  0|]
New Line.03552555_03552556 Phases=1 bus1=03552555.2 bus2=03552556.2 Units=km Length=0.065227 Rmatrix=0.56982899 Xmatrix=0.46832372 Cmatrix=0
New Line.03552562_03552563 Phases=2 bus1=03552562.2.3 bus2=03552563.2.3 Units=km Length=0.025298 Rmatrix=[ 1.6358            0.13845| 0.13845             1.6358|] Xmatrix=[0.90256            0.39469| 0.39469            0.90256|] Cmatrix=[0                  0| 0                  0|]
New Line.03552563_03552564 Phases=2 bus1=03552563.2.3 bus2=03552564.2.3 Units=km Length=0.067666 Rmatrix=[ 1.6358            0.13845| 0.13845             1.6358|] Xmatrix=[0.90256            0.39469| 0.39469            0.90256|] Cmatrix=[0                  0| 0                  0|]
New Line.03552564_03552566 Phases=2 bus1=03552564.2.3 bus2=03552566.2.3 Units=km Length=0.166055 Rmatrix=[ 1.6358            0.13845| 0.13845             1.6358|] Xmatrix=[0.90256            0.39469| 0.39469            0.90256|] Cmatrix=[0                  0| 0                  0|]
New Line.03552574_03552575 Phases=3 bus1=03552574.1.2.3 bus2=03552575.1.2.3 Units=km Length=0.079035 Rmatrix=[ 0.25131           0.062992           0.062992| 0.062992            0.25131           0.062992| 0.062992           0.062992            0.25131|] Xmatrix=[0.65223            0.24672            0.24672| 0.24672            0.65223            0.24672| 0.24672            0.24672            0.65223|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552575_03552576 Phases=3 bus1=03552575.1.2.3 bus2=03552576.1.2.3 Units=km Length=0.028164 Rmatrix=[ 0.25131           0.062992           0.062992| 0.062992            0.25131           0.062992| 0.062992           0.062992            0.25131|] Xmatrix=[0.65223            0.24672            0.24672| 0.24672            0.65223            0.24672| 0.24672            0.24672            0.65223|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552576_03552577 Phases=3 bus1=03552576.1.2.3 bus2=03552577.1.2.3 Units=km Length=0.045415 Rmatrix=[ 0.25131           0.062992           0.062992| 0.062992            0.25131           0.062992| 0.062992           0.062992            0.25131|] Xmatrix=[0.65223            0.24672            0.24672| 0.24672            0.65223            0.24672| 0.24672            0.24672            0.65223|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552576_03552631 Phases=2 bus1=03552576.1.2 bus2=03552631.1.2 Units=km Length=0.0082906 Rmatrix=[1.0822              0.139|  0.139             1.0822|] Xmatrix=[0.83869            0.34853| 0.34853            0.83869|] Cmatrix=[0                  0| 0                  0|]
New Line.03552577_03552578 Phases=3 bus1=03552577.1.2.3 bus2=03552578.1.2.3 Units=km Length=0.04188 Rmatrix=[ 0.25131           0.062992           0.062992| 0.062992            0.25131           0.062992| 0.062992           0.062992            0.25131|] Xmatrix=[0.65223            0.24672            0.24672| 0.24672            0.65223            0.24672| 0.24672            0.24672            0.65223|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552631_03552631a Phases=2 bus1=03552631.1.2 bus2=03552631a.1.2 Units=km Length=0.003048 Rmatrix=[0.12456            0.03762| 0.03762            0.12456|] Xmatrix=[ 0.6121            0.23447| 0.23447             0.6121|] Cmatrix=[0                  0| 0                  0|]
New Line.03552578_03552580 Phases=3 bus1=03552578.1.2.3 bus2=03552580.1.2.3 Units=km Length=0.035967 Rmatrix=[ 0.240568653766    0.0608418663775    0.0608418663775| 0.0608418663775     0.240568653766    0.0608418663775| 0.0608418663775    0.0608418663775     0.240568653766|] Xmatrix=[0.648829209275     0.245681881725     0.245681881725| 0.245681881725     0.648829209275     0.245681881725| 0.245681881725     0.245681881725     0.648829209275|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552578_03552629 Phases=3 bus1=03552578.1.2.3 bus2=03552629.1.2.3 Units=km Length=0.07559 Rmatrix=[0.691614067469     0.118539982008     0.118539982008| 0.118539982008     0.691614067469     0.118539982008| 0.118539982008     0.118539982008     0.691614067469|] Xmatrix=[0.771310448472     0.302376759095     0.302376759095| 0.302376759095     0.771310448472     0.302376759095| 0.302376759095     0.302376759095     0.771310448472|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552631a_03552632 Phases=2 bus1=03552631a.1.2 bus2=03552632.1.2 Units=km Length=0.055077 Rmatrix=[ 1.6358            0.13845| 0.13845             1.6358|] Xmatrix=[0.90256            0.39469| 0.39469            0.90256|] Cmatrix=[0                  0| 0                  0|]
New Line.03552631a_03552639 Phases=2 bus1=03552631a.1.2 bus2=03552639.1.2 Units=km Length=0.06221 Rmatrix=[ 1.63579999999     0.138450000013| 0.138450000013      1.63580000005|] Xmatrix=[0.902559999999     0.394690000003| 0.394690000003     0.902559999973|] Cmatrix=[0                  0| 0                  0|]
New Line.03552580_03552581 Phases=3 bus1=03552580.1.2.3 bus2=03552581.1.2.3 Units=km Length=0.071628 Rmatrix=[0.12456            0.03762            0.03762| 0.03762            0.12456            0.03762| 0.03762            0.03762            0.12456|] Xmatrix=[ 0.6121            0.23447            0.23447| 0.23447             0.6121            0.23447| 0.23447            0.23447             0.6121|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552581_03552584a Phases=3 bus1=03552581.1.2.3 bus2=03552584a.1.2.3 Units=km Length=0.131066 Rmatrix=[0.631949486671     0.112077236354     0.112077236354| 0.112077236354     0.631949486671     0.112077236354| 0.112077236354     0.112077236354     0.631949486671|] Xmatrix=[0.779162386279     0.296747231929     0.296747231929| 0.296747231929     0.779162386279     0.296747231929| 0.296747231929     0.296747231929     0.779162386279|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552584a_03552585 Phases=3 bus1=03552584a.1.2.3 bus2=03552585.1.2.3 Units=km Length=0.012802 Rmatrix=[0.64403            0.11385            0.11385| 0.11385            0.64403            0.11385| 0.11385            0.11385            0.64403|] Xmatrix=[0.78314            0.29823            0.29823| 0.29823            0.78314            0.29823| 0.29823            0.29823            0.78314|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552585_03552587 Phases=3 bus1=03552585.1.2.3 bus2=03552587.1.2.3 Units=km Length=0.096012 Rmatrix=[0.64403            0.11385            0.11385| 0.11385            0.64403            0.11385| 0.11385            0.11385            0.64403|] Xmatrix=[0.78314            0.29823            0.29823| 0.29823            0.78314            0.29823| 0.29823            0.29823            0.78314|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552585_03552598 Phases=3 bus1=03552585.1.2.3 bus2=03552598.1.2.3 Units=km Length=0.026822 Rmatrix=[0.64403            0.11385            0.11385| 0.11385            0.64403            0.11385| 0.11385            0.11385            0.64403|] Xmatrix=[0.78314            0.29823            0.29823| 0.29823            0.78314            0.29823| 0.29823            0.29823            0.78314|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552585_03552625 Phases=1 bus1=03552585.1 bus2=03552625.1 Units=km Length=0.137769 Rmatrix=0.5935 Xmatrix=0.47277 Cmatrix=0
New Line.03552585_03552622 Phases=1 bus1=03552585.3 bus2=03552622.3 Units=km Length=0.041453 Rmatrix=0.5935 Xmatrix=0.47277 Cmatrix=0
New Line.03552598_03552599 Phases=3 bus1=03552598.1.2.3 bus2=03552599.1.2.3 Units=km Length=0.11582 Rmatrix=[0.64403            0.11385            0.11385| 0.11385            0.64403            0.11385| 0.11385            0.11385            0.64403|] Xmatrix=[0.78314            0.29823            0.29823| 0.29823            0.78314            0.29823| 0.29823            0.29823            0.78314|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552587_03552588 Phases=3 bus1=03552587.1.2.3 bus2=03552588.1.2.3 Units=km Length=0.039014 Rmatrix=[0.64403            0.11385            0.11385| 0.11385            0.64403            0.11385| 0.11385            0.11385            0.64403|] Xmatrix=[0.78314            0.29823            0.29823| 0.29823            0.78314            0.29823| 0.29823            0.29823            0.78314|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552587_03552589 Phases=3 bus1=03552587.1.2.3 bus2=03552589.1.2.3 Units=km Length=0.077114 Rmatrix=[0.64403            0.11385            0.11385| 0.11385            0.64403            0.11385| 0.11385            0.11385            0.64403|] Xmatrix=[0.78314            0.29823            0.29823| 0.29823            0.78314            0.29823| 0.29823            0.29823            0.78314|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552599_03552604 Phases=3 bus1=03552599.1.2.3 bus2=03552604.1.2.3 Units=km Length=0.18806 Rmatrix=[0.64403            0.11385            0.11385| 0.11385            0.64403            0.11385| 0.11385            0.11385            0.64403|] Xmatrix=[0.78314            0.29823            0.29823| 0.29823            0.78314            0.29823| 0.29823            0.29823            0.78314|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552589_03552593 Phases=3 bus1=03552589.1.2.3 bus2=03552593.1.2.3 Units=km Length=0.029566 Rmatrix=[0.64403            0.11385            0.11385| 0.11385            0.64403            0.11385| 0.11385            0.11385            0.64403|] Xmatrix=[0.78314            0.29823            0.29823| 0.29823            0.78314            0.29823| 0.29823            0.29823            0.78314|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552589_03552594 Phases=3 bus1=03552589.1.2.3 bus2=03552594.1.2.3 Units=km Length=0.015545 Rmatrix=[0.64403            0.11385            0.11385| 0.11385            0.64403            0.11385| 0.11385            0.11385            0.64403|] Xmatrix=[0.78314            0.29823            0.29823| 0.29823            0.78314            0.29823| 0.29823            0.29823            0.78314|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552589_03552597 Phases=1 bus1=03552589.3 bus2=03552597.3 Units=km Length=0.109119 Rmatrix=0.5935 Xmatrix=0.47277 Cmatrix=0
New Line.03552604_03552606 Phases=2 bus1=03552604.1.3 bus2=03552606.1.3 Units=km Length=0.06922 Rmatrix=[ 1.13966924646     0.126303923288| 0.126303923288      1.13966924646|] Xmatrix=[0.831630628142     0.345878764808| 0.345878764808     0.831630628142|] Cmatrix=[0                  0| 0                  0|]
New Line.03552604_03552607 Phases=3 bus1=03552604.1.2.3 bus2=03552607.1.2.3 Units=km Length=0.039319 Rmatrix=[0.71544            0.12194            0.12194| 0.12194            0.71544            0.12194| 0.12194            0.12194            0.71544|] Xmatrix=[  0.778            0.30523            0.30523| 0.30523              0.778            0.30523| 0.30523            0.30523              0.778|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552604_03552608 Phases=3 bus1=03552604.1.2.3 bus2=03552608.1.2.3 Units=km Length=0.27798 Rmatrix=[0.64403            0.11385            0.11385| 0.11385            0.64403            0.11385| 0.11385            0.11385            0.64403|] Xmatrix=[0.78314            0.29823            0.29823| 0.29823            0.78314            0.29823| 0.29823            0.29823            0.78314|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552608_03552609 Phases=3 bus1=03552608.1.2.3 bus2=03552609.1.2.3 Units=km Length=0.22159 Rmatrix=[0.71544            0.12194            0.12194| 0.12194            0.71544            0.12194| 0.12194            0.12194            0.71544|] Xmatrix=[  0.778            0.30523            0.30523| 0.30523              0.778            0.30523| 0.30523            0.30523              0.778|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552608_03552620 Phases=1 bus1=03552608.2 bus2=03552620.2 Units=km Length=0.26975 Rmatrix=0.5935 Xmatrix=0.47277 Cmatrix=0
New Line.035527a_035529 Phases=3 bus1=035527a.1.2.3 bus2=035529.1.2.3 Units=km Length=0.078151 Rmatrix=[1.0822              0.139              0.139|  0.139             1.0822              0.139|  0.139              0.139             1.0822|] Xmatrix=[0.83869            0.34853            0.34853| 0.34853            0.83869            0.34853| 0.34853            0.34853            0.83869|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552609_03552610 Phases=3 bus1=03552609.1.2.3 bus2=03552610.1.2.3 Units=km Length=0.20361 Rmatrix=[0.71544            0.12194            0.12194| 0.12194            0.71544            0.12194| 0.12194            0.12194            0.71544|] Xmatrix=[  0.778            0.30523            0.30523| 0.30523              0.778            0.30523| 0.30523            0.30523              0.778|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03552609_03552617 Phases=1 bus1=03552609.3 bus2=03552617.3 Units=km Length=0.14051 Rmatrix=0.5935 Xmatrix=0.47277 Cmatrix=0
New Line.03552610_03552612 Phases=1 bus1=03552610.2 bus2=03552612.2 Units=km Length=0.10516 Rmatrix=0.5935 Xmatrix=0.47277 Cmatrix=0
New Line.03552610_03552611 Phases=1 bus1=03552610.3 bus2=03552611.3 Units=km Length=0.021031 Rmatrix=0.5935 Xmatrix=0.47277 Cmatrix=0
New Line.03552617_03552618 Phases=1 bus1=03552617.3 bus2=03552618.3 Units=km Length=0.088392 Rmatrix=0.5935 Xmatrix=0.47277 Cmatrix=0
New Line.03552620_03552621 Phases=1 bus1=03552620.2 bus2=03552621.2 Units=km Length=0.094488 Rmatrix=0.5935 Xmatrix=0.47277 Cmatrix=0
New Line.03552632_03552636 Phases=2 bus1=03552632.1.2 bus2=03552636.1.2 Units=km Length=0.325068 Rmatrix=[ 1.28964586665     0.133620661092| 0.133620661092      1.28964586665|] Xmatrix=[0.867137117311     0.363448229478| 0.363448229478     0.867137117311|] Cmatrix=[0                  0| 0                  0|]
New Line.03552639_03552641 Phases=2 bus1=03552639.1.2 bus2=03552641.1.2 Units=km Length=0.0381 Rmatrix=[ 1.6358            0.13845| 0.13845             1.6358|] Xmatrix=[0.90256            0.39469| 0.39469            0.90256|] Cmatrix=[0                  0| 0                  0|]
New Line.03552639_03552639a Phases=1 bus1=03552639.2 bus2=03552639a.2 Units=km Length=0.003048 Rmatrix=0.086942 Xmatrix=0.37762 Cmatrix=0
New Line.03552641_03552643 Phases=2 bus1=03552641.1.2 bus2=03552643.1.2 Units=km Length=0.138105 Rmatrix=[ 1.60244668535     0.136224665363| 0.136224665363      1.60244668535|] Xmatrix=[0.896149500163     0.391153918323| 0.391153918323     0.896149500163|] Cmatrix=[0                  0| 0                  0|]
New Line.03552643_03552644 Phases=2 bus1=03552643.1.2 bus2=03552644.1.2 Units=km Length=0.049103 Rmatrix=[ 1.6358            0.13845| 0.13845             1.6358|] Xmatrix=[0.90256            0.39469| 0.39469            0.90256|] Cmatrix=[0                  0| 0                  0|]
New Line.03552644_03552644a Phases=2 bus1=03552644.1.2 bus2=03552644a.1.2 Units=km Length=0.003048 Rmatrix=[0.12456            0.03762| 0.03762            0.12456|] Xmatrix=[ 0.6121            0.23447| 0.23447             0.6121|] Cmatrix=[0                  0| 0                  0|]
New Line.035529_035532 Phases=3 bus1=035529.1.2.3 bus2=035532.1.2.3 Units=km Length=0.139842 Rmatrix=[1.0822              0.139              0.139|  0.139             1.0822              0.139|  0.139              0.139             1.0822|] Xmatrix=[0.83869            0.34853            0.34853| 0.34853            0.83869            0.34853| 0.34853            0.34853            0.83869|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035529_03552902 Phases=2 bus1=035529.2.3 bus2=03552902.2.3 Units=km Length=0.109728 Rmatrix=[      1.119085     0.134268611111| 0.134268611111           1.119085|] Xmatrix=[0.872373611111     0.352808888889| 0.352808888889     0.872373611111|] Cmatrix=[0                  0| 0                  0|]
New Line.03553_03555 Phases=3 bus1=03553.1.2.3 bus2=03555.1.2.3 Units=km Length=0.092872 Rmatrix=[ 0.13353           0.033136           0.033136| 0.033136            0.13353           0.033136| 0.033136           0.033136            0.13353|] Xmatrix=[0.61516            0.23294            0.23294| 0.23294            0.61516            0.23294| 0.23294            0.23294            0.61516|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03555_03556 Phases=3 bus1=03555.1.2.3 bus2=03556.1.2.3 Units=km Length=0.051267 Rmatrix=[ 0.13353           0.033136           0.033136| 0.033136            0.13353           0.033136| 0.033136           0.033136            0.13353|] Xmatrix=[0.61516            0.23294            0.23294| 0.23294            0.61516            0.23294| 0.23294            0.23294            0.61516|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03555_03555a Phases=2 bus1=03555.2.3 bus2=03555a.2.3 Units=km Length=0.003048 Rmatrix=[0.12456            0.03762| 0.03762            0.12456|] Xmatrix=[ 0.6121            0.23447| 0.23447             0.6121|] Cmatrix=[0                  0| 0                  0|]
New Line.035532_03553210 Phases=2 bus1=035532.1.3 bus2=03553210.1.3 Units=km Length=0.265238 Rmatrix=[0.693028944872     0.117619693106| 0.117619693106     0.693028944872|] Xmatrix=[0.782842430195     0.303360179386| 0.303360179386     0.782842430195|] Cmatrix=[0                  0| 0                  0|]
New Line.035532_035533 Phases=3 bus1=035532.1.2.3 bus2=035533.1.2.3 Units=km Length=0.063825 Rmatrix=[1.0822              0.139              0.139|  0.139             1.0822              0.139|  0.139              0.139             1.0822|] Xmatrix=[0.838690000001            0.34853            0.34853|        0.34853            0.83869            0.34853|        0.34853            0.34853     0.838690000002|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035532_03553203a Phases=2 bus1=035532.2.3 bus2=03553203a.2.3 Units=km Length=0.175139 Rmatrix=[  1.1118948964     0.133569871987| 0.133569871987       1.1118948964|] Xmatrix=[0.870491914594     0.351953335865| 0.351953335865     0.870491914593|] Cmatrix=[0                  0| 0                  0|]
New Line.035533_035534 Phases=3 bus1=035533.1.2.3 bus2=035534.1.2.3 Units=km Length=0.071994 Rmatrix=[1.0822              0.139              0.139|  0.139             1.0822              0.139|  0.139              0.139             1.0822|] Xmatrix=[0.83869            0.34853            0.34853| 0.34853            0.83869            0.34853| 0.34853            0.34853            0.83869|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035533_035533a Phases=3 bus1=035533.1.2.3 bus2=035533a.1.2.3 Units=km Length=0.003048 Rmatrix=[0.12456            0.03762            0.03762| 0.03762            0.12456            0.03762| 0.03762            0.03762            0.12456|] Xmatrix=[ 0.6121            0.23447            0.23447| 0.23447             0.6121            0.23447| 0.23447            0.23447             0.6121|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035534_035535 Phases=3 bus1=035534.1.2.3 bus2=035535.1.2.3 Units=km Length=0.046116 Rmatrix=[1.0822              0.139              0.139|  0.139             1.0822              0.139|  0.139              0.139             1.0822|] Xmatrix=[0.83869            0.34853            0.34853| 0.34853            0.83869            0.34853| 0.34853            0.34853            0.83869|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035533a_03553303 Phases=2 bus1=035533a.1.2 bus2=03553303.1.2 Units=km Length=0.258284 Rmatrix=[        1.6358     0.138449999998| 0.138449999998      1.63579999998|] Xmatrix=[0.902560000004     0.394689999998| 0.394689999998     0.902559999995|] Cmatrix=[0                  0| 0                  0|]
New Line.03553203a_03553204 Phases=2 bus1=03553203a.2.3 bus2=03553204.2.3 Units=km Length=0.031699 Rmatrix=[0.71544            0.12194| 0.12194            0.71544|] Xmatrix=[  0.778            0.30523| 0.30523              0.778|] Cmatrix=[0                  0| 0                  0|]
New Line.03553204_03553205 Phases=2 bus1=03553204.2.3 bus2=03553205.2.3 Units=km Length=0.097536 Rmatrix=[0.71544            0.12194| 0.12194            0.71544|] Xmatrix=[  0.778            0.30523| 0.30523              0.778|] Cmatrix=[0                  0| 0                  0|]
New Line.035535_035536 Phases=3 bus1=035535.1.2.3 bus2=035536.1.2.3 Units=km Length=0.048067 Rmatrix=[1.0822              0.139              0.139|  0.139             1.0822              0.139|  0.139              0.139             1.0822|] Xmatrix=[0.83869            0.34853            0.34853| 0.34853            0.83869            0.34853| 0.34853            0.34853            0.83869|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03553303_03553306 Phases=2 bus1=03553303.1.2 bus2=03553306.1.2 Units=km Length=0.205434 Rmatrix=[ 1.6358            0.13845| 0.13845             1.6358|] Xmatrix=[0.90256            0.39469| 0.39469            0.90256|] Cmatrix=[0                  0| 0                  0|]
New Line.03553303_03553307 Phases=2 bus1=03553303.1.2 bus2=03553307.1.2 Units=km Length=0.03368 Rmatrix=[ 1.6358            0.13845| 0.13845             1.6358|] Xmatrix=[0.90256            0.39469| 0.39469            0.90256|] Cmatrix=[0                  0| 0                  0|]
New Line.03553307_03553309 Phases=2 bus1=03553307.1.2 bus2=03553309.1.2 Units=km Length=0.05971 Rmatrix=[ 1.6358            0.13845| 0.13845             1.6358|] Xmatrix=[0.90256            0.39469| 0.39469            0.90256|] Cmatrix=[0                  0| 0                  0|]
New Line.03553309_03553310 Phases=2 bus1=03553309.1.2 bus2=03553310.1.2 Units=km Length=0.070409 Rmatrix=[ 1.1475            0.13703| 0.13703             1.1475|] Xmatrix=[0.87981            0.35619| 0.35619            0.87981|] Cmatrix=[0                  0| 0                  0|]
New Line.03553309_03553313 Phases=2 bus1=03553309.1.2 bus2=03553313.1.2 Units=km Length=0.160203 Rmatrix=[ 1.6358            0.13845| 0.13845             1.6358|] Xmatrix=[0.90256            0.39469| 0.39469            0.90256|] Cmatrix=[0                  0| 0                  0|]
New Line.03553313_03553314 Phases=2 bus1=03553313.1.2 bus2=03553314.1.2 Units=km Length=0.10497 Rmatrix=[ 1.6358            0.13845| 0.13845             1.6358|] Xmatrix=[0.90256            0.39469| 0.39469            0.90256|] Cmatrix=[0                  0| 0                  0|]
New Line.03553314_03553316 Phases=2 bus1=03553314.1.2 bus2=03553316.1.2 Units=km Length=0.155631 Rmatrix=[ 1.6358            0.13845| 0.13845             1.6358|] Xmatrix=[0.90256            0.39469| 0.39469            0.90256|] Cmatrix=[0                  0| 0                  0|]
New Line.03553314_03553329 Phases=2 bus1=03553314.1.2 bus2=03553329.1.2 Units=km Length=0.351921 Rmatrix=[ 1.6358            0.13845| 0.13845             1.6358|] Xmatrix=[0.90256            0.39469| 0.39469            0.90256|] Cmatrix=[0                  0| 0                  0|]
New Line.03553314_03553336 Phases=2 bus1=03553314.1.2 bus2=03553336.1.2 Units=km Length=0.059771 Rmatrix=[ 1.6358            0.13845| 0.13845             1.6358|] Xmatrix=[0.90256            0.39469| 0.39469            0.90256|] Cmatrix=[0                  0| 0                  0|]
New Line.03553336_03553337 Phases=2 bus1=03553336.1.2 bus2=03553337.1.2 Units=km Length=0.077114 Rmatrix=[ 1.6358            0.13845| 0.13845             1.6358|] Xmatrix=[0.90256            0.39469| 0.39469     0.902560000001|] Cmatrix=[0                  0| 0                  0|]
New Line.03553316_03553317 Phases=2 bus1=03553316.1.2 bus2=03553317.1.2 Units=km Length=0.06285 Rmatrix=[ 1.6358            0.13845| 0.13845             1.6358|] Xmatrix=[0.90256            0.39469| 0.39469            0.90256|] Cmatrix=[0                  0| 0                  0|]
New Line.03553337_03553340 Phases=2 bus1=03553337.1.2 bus2=03553340.1.2 Units=km Length=0.185166 Rmatrix=[ 1.6358            0.13845| 0.13845             1.6358|] Xmatrix=[0.90256            0.39469| 0.39469            0.90256|] Cmatrix=[0                  0| 0                  0|]
New Line.03553337_03553337a Phases=2 bus1=03553337.1.2 bus2=03553337a.1.2 Units=km Length=0.003048 Rmatrix=[0.12456            0.03762| 0.03762            0.12456|] Xmatrix=[ 0.6121            0.23447| 0.23447             0.6121|] Cmatrix=[0                  0| 0                  0|]
New Line.03553317_03553318 Phases=2 bus1=03553317.1.2 bus2=03553318.1.2 Units=km Length=0.092781 Rmatrix=[ 1.6358            0.13845| 0.13845             1.6358|] Xmatrix=[0.90256            0.39469| 0.39469            0.90256|] Cmatrix=[0                  0| 0                  0|]
New Line.03553318_03553322 Phases=2 bus1=03553318.1.2 bus2=03553322.1.2 Units=km Length=0.197514 Rmatrix=[ 1.6358            0.13845| 0.13845             1.6358|] Xmatrix=[0.90256            0.39469| 0.39469            0.90256|] Cmatrix=[0                  0| 0                  0|]
New Line.03553329_03553331 Phases=2 bus1=03553329.1.2 bus2=03553331.1.2 Units=km Length=0.088422 Rmatrix=[ 1.6358            0.13845| 0.13845             1.6358|] Xmatrix=[0.90256            0.39469| 0.39469            0.90256|] Cmatrix=[0                  0| 0                  0|]
New Line.03553331_03553332 Phases=2 bus1=03553331.1.2 bus2=03553332.1.2 Units=km Length=0.061265 Rmatrix=[ 1.6358            0.13845| 0.13845             1.6358|] Xmatrix=[0.90256            0.39469| 0.39469            0.90256|] Cmatrix=[0                  0| 0                  0|]
New Line.03553337a_03553338 Phases=2 bus1=03553337a.1.2 bus2=03553338.1.2 Units=km Length=0.13106 Rmatrix=[0.71544            0.12194| 0.12194            0.71544|] Xmatrix=[  0.778            0.30523| 0.30523              0.778|] Cmatrix=[0                  0| 0                  0|]
New Line.035536_035538 Phases=3 bus1=035536.1.2.3 bus2=035538.1.2.3 Units=km Length=0.104424 Rmatrix=[1.0822              0.139              0.139|  0.139             1.0822              0.139|  0.139              0.139             1.0822|] Xmatrix=[0.83869            0.34853            0.34853| 0.34853     0.838690000001            0.34853| 0.34853            0.34853     0.838689999999|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035536_03553606 Phases=2 bus1=035536.1.3 bus2=03553606.1.3 Units=km Length=0.285385 Rmatrix=[ 1.13657468465     0.135968270477| 0.135968270477      1.13657468465|] Xmatrix=[0.876950774463     0.354889992782| 0.354889992782     0.876950774463|] Cmatrix=[0                  0| 0                  0|]
New Line.035538_035539 Phases=3 bus1=035538.1.2.3 bus2=035539.1.2.3 Units=km Length=0.044653 Rmatrix=[1.0822              0.139              0.139|  0.139             1.0822              0.139|  0.139              0.139             1.0822|] Xmatrix=[0.83869            0.34853            0.34853| 0.34853            0.83869            0.34853| 0.34853            0.34853            0.83869|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035538_035538a Phases=2 bus1=035538.2.3 bus2=035538a.2.3 Units=km Length=0.003048 Rmatrix=[        0.12456    0.0376200000001| 0.0376200000001            0.12456|] Xmatrix=[ 0.6121            0.23447| 0.23447             0.6121|] Cmatrix=[0                  0| 0                  0|]
New Line.03553606_03553607 Phases=2 bus1=03553606.1.3 bus2=03553607.1.3 Units=km Length=0.058308 Rmatrix=[ 1.1475            0.13703| 0.13703             1.1475|] Xmatrix=[0.87981            0.35619| 0.35619            0.87981|] Cmatrix=[0                  0| 0                  0|]
New Line.035539_035540 Phases=3 bus1=035539.1.2.3 bus2=035540.1.2.3 Units=km Length=0.05331 Rmatrix=[1.0822              0.139              0.139|  0.139             1.0822              0.139|  0.139              0.139             1.0822|] Xmatrix=[0.83869            0.34853            0.34853| 0.34853            0.83869            0.34853| 0.34853            0.34853            0.83869|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035538a_03553803 Phases=2 bus1=035538a.2.3 bus2=03553803.2.3 Units=km Length=0.125304 Rmatrix=[ 1.1475            0.13703| 0.13703             1.1475|] Xmatrix=[0.879809999999            0.35619|        0.35619            0.87981|] Cmatrix=[0                  0| 0                  0|]
New Line.035540_035541 Phases=3 bus1=035540.1.2.3 bus2=035541.1.2.3 Units=km Length=0.049713 Rmatrix=[1.0822              0.139              0.139|  0.139             1.0822              0.139|  0.139              0.139             1.0822|] Xmatrix=[0.83869            0.34853            0.34853| 0.34853            0.83869            0.34853| 0.34853            0.34853            0.83869|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035540_03554002 Phases=2 bus1=035540.1.2 bus2=03554002.1.2 Units=km Length=0.035052 Rmatrix=[ 1.05854869565     0.128385652174| 0.128385652174      1.05854869565|] Xmatrix=[0.856530869565     0.345605652174| 0.345605652174     0.856530869565|] Cmatrix=[0                  0| 0                  0|]
New Line.03553803_03553805 Phases=2 bus1=03553803.2.3 bus2=03553805.2.3 Units=km Length=0.143622 Rmatrix=[ 1.1475            0.13703| 0.13703             1.1475|] Xmatrix=[0.87981            0.35619| 0.35619            0.87981|] Cmatrix=[0                  0| 0                  0|]
New Line.035541_035542 Phases=3 bus1=035541.1.2.3 bus2=035542.1.2.3 Units=km Length=0.044287 Rmatrix=[1.0822              0.139              0.139|  0.139             1.0822              0.139|  0.139              0.139             1.0822|] Xmatrix=[0.83869            0.34853            0.34853| 0.34853            0.83869            0.34853| 0.34853            0.34853            0.83869|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03556_03558 Phases=3 bus1=03556.1.2.3 bus2=03558.1.2.3 Units=km Length=0.167058 Rmatrix=[ 0.13353           0.033136           0.033136| 0.033136            0.13353           0.033136| 0.033136           0.033136            0.13353|] Xmatrix=[0.61516            0.23294            0.23294| 0.23294            0.61516            0.23294| 0.23294            0.23294            0.61516|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03555a_0355503 Phases=2 bus1=03555a.2.3 bus2=0355503.2.3 Units=km Length=0.164744 Rmatrix=[ 1.1475            0.13703| 0.13703             1.1475|] Xmatrix=[0.87981            0.35619| 0.35619            0.87981|] Cmatrix=[0                  0| 0                  0|]
New Line.035542_035543 Phases=3 bus1=035542.1.2.3 bus2=035543.1.2.3 Units=km Length=0.041178 Rmatrix=[1.0822              0.139              0.139|  0.139             1.0822              0.139|  0.139              0.139             1.0822|] Xmatrix=[0.83869            0.34853            0.34853| 0.34853            0.83869            0.34853| 0.34853            0.34853     0.838690000001|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035542_035542a Phases=2 bus1=035542.1.3 bus2=035542a.1.3 Units=km Length=0.003048 Rmatrix=[0.12456            0.03762| 0.03762            0.12456|] Xmatrix=[ 0.6121            0.23447| 0.23447             0.6121|] Cmatrix=[0                  0| 0                  0|]
New Line.03554002_03554006 Phases=2 bus1=03554002.1.2 bus2=03554006.1.2 Units=km Length=0.21528 Rmatrix=[ 1.1475            0.13703| 0.13703             1.1475|] Xmatrix=[0.87981            0.35619| 0.35619            0.87981|] Cmatrix=[0                  0| 0                  0|]
New Line.03554006_03554007 Phases=2 bus1=03554006.1.2 bus2=03554007.1.2 Units=km Length=0.066446 Rmatrix=[ 1.1475            0.13703| 0.13703             1.1475|] Xmatrix=[0.87981            0.35619| 0.35619            0.87981|] Cmatrix=[0                  0| 0                  0|]
New Line.035543_03554301 Phases=3 bus1=035543.1.2.3 bus2=03554301.1.2.3 Units=km Length=0.042855 Rmatrix=[1.0822              0.139              0.139|  0.139             1.0822              0.139|  0.139              0.139             1.0822|] Xmatrix=[0.83869            0.34853            0.34853| 0.34853            0.83869            0.34853| 0.34853            0.34853            0.83869|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035543_035544 Phases=3 bus1=035543.1.2.3 bus2=035544.1.2.3 Units=km Length=0.089611 Rmatrix=[0.12456            0.03762            0.03762| 0.03762            0.12456            0.03762| 0.03762            0.03762            0.12456|] Xmatrix=[ 0.6121            0.23447            0.23447| 0.23447             0.6121            0.23447| 0.23447            0.23447             0.6121|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03554301_03554304 Phases=2 bus1=03554301.2.3 bus2=03554304.2.3 Units=km Length=0.117653 Rmatrix=[ 1.12099900878     0.134454615777| 0.134454615777      1.12099900878|] Xmatrix=[0.872874519562     0.353036637485| 0.353036637485     0.872874519562|] Cmatrix=[0                  0| 0                  0|]
New Line.03554304_03554305 Phases=2 bus1=03554304.2.3 bus2=03554305.2.3 Units=km Length=0.079248 Rmatrix=[ 1.1475            0.13703| 0.13703             1.1475|] Xmatrix=[0.87981            0.35619| 0.35619            0.87981|] Cmatrix=[0                  0| 0                  0|]
New Line.035544_03554401 Phases=3 bus1=035544.1.2.3 bus2=03554401.1.2.3 Units=km Length=0.017374 Rmatrix=[0.64403            0.11385            0.11385| 0.11385            0.64403            0.11385| 0.11385            0.11385            0.64403|] Xmatrix=[0.78314            0.29823            0.29823| 0.29823            0.78314            0.29823| 0.29823            0.29823            0.78314|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035544_035546 Phases=3 bus1=035544.1.2.3 bus2=035546.1.2.3 Units=km Length=0.297177 Rmatrix=[0.12456            0.03762            0.03762| 0.03762            0.12456            0.03762| 0.03762            0.03762            0.12456|] Xmatrix=[ 0.6121            0.23447            0.23447| 0.23447             0.6121            0.23447| 0.23447            0.23447             0.6121|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03554401_03554401a Phases=3 bus1=03554401.1.2.3 bus2=03554401a.1.2.3 Units=km Length=0.003048 Rmatrix=[0.12456            0.03762            0.03762| 0.03762            0.12456            0.03762| 0.03762            0.03762            0.12456|] Xmatrix=[ 0.6121            0.23447            0.23447| 0.23447             0.6121            0.23447| 0.23447            0.23447             0.6121|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03554401a_03554402 Phases=3 bus1=03554401a.1.2.3 bus2=03554402.1.2.3 Units=km Length=0.017374 Rmatrix=[0.64403            0.11385            0.11385| 0.11385            0.64403            0.11385| 0.11385            0.11385            0.64403|] Xmatrix=[0.78314            0.29823            0.29823| 0.29823            0.78314            0.29823| 0.29823            0.29823            0.78314|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035546_035548 Phases=3 bus1=035546.1.2.3 bus2=035548.1.2.3 Units=km Length=0.10796 Rmatrix=[  1.0551632575     0.136137771026     0.136137771026| 0.136137771026       1.0551632575     0.136137771026| 0.136137771026     0.136137771026       1.0551632575|] Xmatrix=[0.832292757317      0.34530978066      0.34530978066|  0.34530978066     0.832292757316     0.345309780659|  0.34530978066     0.345309780659     0.832292757318|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03554402_03554403 Phases=3 bus1=03554402.1.2.3 bus2=03554403.1.2.3 Units=km Length=0.13015 Rmatrix=[0.71544            0.12194            0.12194| 0.12194            0.71544            0.12194| 0.12194            0.12194            0.71544|] Xmatrix=[  0.778            0.30523            0.30523| 0.30523              0.778            0.30523| 0.30523            0.30523              0.778|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03554402_03554405 Phases=1 bus1=03554402.1 bus2=03554405.1 Units=km Length=0.03109 Rmatrix=0.5935 Xmatrix=0.47277 Cmatrix=0
New Line.03554402_03554406 Phases=3 bus1=03554402.1.2.3 bus2=03554406.1.2.3 Units=km Length=0.23957 Rmatrix=[0.71544            0.12194            0.12194| 0.12194            0.71544            0.12194| 0.12194            0.12194            0.71544|] Xmatrix=[  0.778            0.30523            0.30523| 0.30523              0.778            0.30523| 0.30523            0.30523              0.778|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03554406_03554411 Phases=2 bus1=03554406.1.3 bus2=03554411.1.3 Units=km Length=0.108569 Rmatrix=[ 1.24972466358     0.129454686236| 0.129454686236      1.24972466358|] Xmatrix=[0.847896741059     0.356788941318| 0.356788941318     0.847896741059|] Cmatrix=[0                  0| 0                  0|]
New Line.03554406_03554415 Phases=2 bus1=03554406.1.3 bus2=03554415.1.3 Units=km Length=0.095098 Rmatrix=[ 1.08293513344     0.126169536163| 0.126169536163      1.08293513344|] Xmatrix=[0.824981987423     0.340523821742| 0.340523821742     0.824981987423|] Cmatrix=[0                  0| 0                  0|]
New Line.03554406_03554413 Phases=1 bus1=03554406.2 bus2=03554413.2 Units=km Length=0.056693 Rmatrix=0.5935 Xmatrix=0.47277 Cmatrix=0
New Line.03554406_03554409 Phases=1 bus1=03554406.3 bus2=03554409.3 Units=km Length=0.100584 Rmatrix=0.5935 Xmatrix=0.47277 Cmatrix=0
New Line.03554411_03554412 Phases=2 bus1=03554411.1.3 bus2=03554412.1.3 Units=km Length=0.115518 Rmatrix=[0.699849336727     0.119715174778| 0.119715174778     0.699849336727|] Xmatrix=[0.773622645821     0.303362962136| 0.303362962136     0.773622645821|] Cmatrix=[0                  0| 0                  0|]
New Line.035548_035549 Phases=3 bus1=035548.1.2.3 bus2=035549.1.2.3 Units=km Length=0.078029 Rmatrix=[1.0822              0.139              0.139|  0.139             1.0822              0.139|  0.139              0.139             1.0822|] Xmatrix=[0.83869            0.34853            0.34853| 0.34853     0.838689999999            0.34853| 0.34853            0.34853            0.83869|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035548_035548a Phases=2 bus1=035548.1.2 bus2=035548a.1.2 Units=km Length=0.003048 Rmatrix=[0.12456            0.03762| 0.03762            0.12456|] Xmatrix=[ 0.6121            0.23447| 0.23447             0.6121|] Cmatrix=[0                  0| 0                  0|]
New Line.035549_035550 Phases=3 bus1=035549.1.2.3 bus2=035550.1.2.3 Units=km Length=0.043647 Rmatrix=[1.0822              0.139              0.139|  0.139             1.0822              0.139|  0.139              0.139             1.0822|] Xmatrix=[0.83869            0.34853            0.34853| 0.34853            0.83869            0.34853| 0.34853            0.34853            0.83869|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035549_03554901 Phases=3 bus1=035549.1.2.3 bus2=03554901.1.2.3 Units=km Length=0.043282 Rmatrix=[0.673829116954     0.116002026709     0.116002026709| 0.116002026709     0.673829116954     0.116002026709| 0.116002026709     0.116002026709     0.673829116954|] Xmatrix=[ 0.76631700938     0.300246947461     0.300246947461| 0.300246947461      0.76631700938     0.300246947461| 0.300246947461     0.300246947461      0.76631700938|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035548a_03554801 Phases=2 bus1=035548a.1.2 bus2=03554801.1.2 Units=km Length=0.077846 Rmatrix=[ 1.6358            0.13845| 0.13845             1.6358|] Xmatrix=[0.90256            0.39469| 0.39469            0.90256|] Cmatrix=[0                  0| 0                  0|]
New Line.035550_035551 Phases=3 bus1=035550.1.2.3 bus2=035551.1.2.3 Units=km Length=0.044287 Rmatrix=[1.0822              0.139              0.139|  0.139             1.0822              0.139|  0.139              0.139             1.0822|] Xmatrix=[0.83869            0.34853            0.34853| 0.34853            0.83869            0.34853| 0.34853            0.34853            0.83869|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03554801_03554802 Phases=2 bus1=03554801.1.2 bus2=03554802.1.2 Units=km Length=0.069555 Rmatrix=[ 1.6358            0.13845| 0.13845             1.6358|] Xmatrix=[0.90256            0.39469| 0.39469            0.90256|] Cmatrix=[0                  0| 0                  0|]
New Line.03554802_03554804 Phases=2 bus1=03554802.1.2 bus2=03554804.1.2 Units=km Length=0.134081 Rmatrix=[1.0822              0.139|  0.139             1.0822|] Xmatrix=[0.83869            0.34853| 0.34853            0.83869|] Cmatrix=[0                  0| 0                  0|]
New Line.03554804_03554807 Phases=2 bus1=03554804.1.2 bus2=03554807.1.2 Units=km Length=0.135545 Rmatrix=[0.782017601977     0.122833228005| 0.122833228005     0.782017601977|] Xmatrix=[ 0.79308861522     0.313058590653| 0.313058590653      0.79308861522|] Cmatrix=[0                  0| 0                  0|]
New Line.03554807_03554809 Phases=2 bus1=03554807.1.2 bus2=03554809.1.2 Units=km Length=0.040538 Rmatrix=[0.71544            0.12194| 0.12194            0.71544|] Xmatrix=[  0.778            0.30523| 0.30523              0.778|] Cmatrix=[0                  0| 0                  0|]
New Line.035551_035552 Phases=3 bus1=035551.1.2.3 bus2=035552.1.2.3 Units=km Length=0.039685 Rmatrix=[1.0822              0.139              0.139|  0.139             1.0822              0.139|  0.139              0.139             1.0822|] Xmatrix=[0.83869            0.34853            0.34853| 0.34853            0.83869            0.34853| 0.34853            0.34853            0.83869|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03554901_03554902 Phases=2 bus1=03554901.1.2 bus2=03554902.1.2 Units=km Length=0.073762 Rmatrix=[0.71544            0.12194| 0.12194            0.71544|] Xmatrix=[  0.778            0.30523| 0.30523              0.778|] Cmatrix=[0                  0| 0                  0|]
New Line.03554901_03554903 Phases=3 bus1=03554901.1.2.3 bus2=03554903.1.2.3 Units=km Length=0.24994 Rmatrix=[0.71544            0.12194            0.12194| 0.12194            0.71544            0.12194| 0.12194            0.12194            0.71544|] Xmatrix=[  0.778            0.30523            0.30523| 0.30523              0.778            0.30523| 0.30523            0.30523              0.778|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03554903_03554913 Phases=1 bus1=03554903.1 bus2=03554913.1 Units=km Length=0.16947 Rmatrix=0.5935 Xmatrix=0.47277 Cmatrix=0
New Line.03554903_03554904 Phases=1 bus1=03554903.2 bus2=03554904.2 Units=km Length=0.016154 Rmatrix=0.5935 Xmatrix=0.47277 Cmatrix=0
New Line.03554903_03554908 Phases=1 bus1=03554903.3 bus2=03554908.3 Units=km Length=0.21976 Rmatrix=0.5935 Xmatrix=0.47277 Cmatrix=0
New Line.03554913_03554916 Phases=1 bus1=03554913.1 bus2=03554916.1 Units=km Length=0.2475 Rmatrix=0.5935 Xmatrix=0.47277 Cmatrix=0
New Line.03554908_03554912 Phases=1 bus1=03554908.3 bus2=03554912.3 Units=km Length=0.128626 Rmatrix=0.5935 Xmatrix=0.47277 Cmatrix=0
New Line.035552_035553 Phases=3 bus1=035552.1.2.3 bus2=035553.1.2.3 Units=km Length=0.034199 Rmatrix=[1.0822              0.139              0.139|  0.139             1.0822              0.139|  0.139              0.139             1.0822|] Xmatrix=[0.83869            0.34853            0.34853| 0.34853            0.83869            0.34853| 0.34853            0.34853            0.83869|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035553_035555 Phases=3 bus1=035553.1.2.3 bus2=035555.1.2.3 Units=km Length=0.059192 Rmatrix=[1.0822              0.139              0.139|  0.139             1.0822              0.139|  0.139              0.139             1.0822|] Xmatrix=[0.83869            0.34853            0.34853| 0.34853            0.83869            0.34853| 0.34853            0.34853            0.83869|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035555_035556 Phases=3 bus1=035555.1.2.3 bus2=035556.1.2.3 Units=km Length=0.033254 Rmatrix=[1.0822              0.139              0.139|  0.139             1.0822              0.139|  0.139              0.139             1.0822|] Xmatrix=[0.83869            0.34853            0.34853| 0.34853            0.83869            0.34853| 0.34853            0.34853            0.83869|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035555_03555504 Phases=2 bus1=035555.2.3 bus2=03555504.2.3 Units=km Length=0.287153 Rmatrix=[ 1.20765089614     0.136181304984| 0.136181304984      1.20765089614|] Xmatrix=[  0.8802767004     0.360496695176| 0.360496695176       0.8802767004|] Cmatrix=[0                  0| 0                  0|]
New Line.035556_03555601 Phases=3 bus1=035556.1.2.3 bus2=03555601.1.2.3 Units=km Length=0.012497 Rmatrix=[ 1.1475            0.13703            0.13703| 0.13703             1.1475            0.13703| 0.13703            0.13703             1.1475|] Xmatrix=[0.87981            0.35619            0.35619| 0.35619            0.87981            0.35619| 0.35619            0.35619            0.87981|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035556_035557 Phases=3 bus1=035556.1.2.3 bus2=035557.1.2.3 Units=km Length=0.052761 Rmatrix=[ 0.25131           0.062992           0.062992| 0.062992            0.25131           0.062992| 0.062992           0.062992            0.25131|] Xmatrix=[0.65223            0.24672            0.24672| 0.24672            0.65223            0.24672| 0.24672            0.24672            0.65223|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03555601_03555604 Phases=3 bus1=03555601.1.2.3 bus2=03555604.1.2.3 Units=km Length=0.270964 Rmatrix=[0.708793352327     0.120991507359     0.120991507359| 0.120991507359     0.708793352327     0.120991507359| 0.120991507359     0.120991507359     0.708793352327|] Xmatrix=[0.776133836229     0.304434040094     0.304434040094| 0.304434040094     0.776133836229     0.304434040094| 0.304434040094     0.304434040094     0.776133836229|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035557_035559 Phases=3 bus1=035557.1.2.3 bus2=035559.1.2.3 Units=km Length=0.173279 Rmatrix=[ 0.25131           0.062992           0.062992| 0.062992            0.25131           0.062992| 0.062992           0.062992            0.25131|] Xmatrix=[0.65223            0.24672            0.24672| 0.24672            0.65223            0.24672| 0.24672            0.24672            0.65223|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.035557_03555702 Phases=2 bus1=035557.1.3 bus2=03555702.1.3 Units=km Length=0.231434 Rmatrix=[ 1.61589687634     0.137122062705| 0.137122062705      1.61589687634|] Xmatrix=[0.898734623953     0.392579892756| 0.392579892756     0.898734623953|] Cmatrix=[0                  0| 0                  0|]
New Line.03558_03559 Phases=3 bus1=03558.1.2.3 bus2=03559.1.2.3 Units=km Length=0.052974 Rmatrix=[ 0.13353           0.033136           0.033136| 0.033136            0.13353           0.033136| 0.033136           0.033136            0.13353|] Xmatrix=[0.61516            0.23294            0.23294| 0.23294            0.61516            0.23294| 0.23294            0.23294            0.61516|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03558_0355801 Phases=2 bus1=03558.2.3 bus2=0355801.2.3 Units=km Length=0.028621 Rmatrix=[ 1.1475            0.13703| 0.13703             1.1475|] Xmatrix=[0.87981            0.35619| 0.35619            0.87981|] Cmatrix=[0                  0| 0                  0|]
New Line.03559_035510 Phases=3 bus1=03559.1.2.3 bus2=035510.1.2.3 Units=km Length=0.092537 Rmatrix=[ 0.13353           0.033136           0.033136| 0.033136            0.13353           0.033136| 0.033136           0.033136            0.13353|] Xmatrix=[0.61516            0.23294            0.23294| 0.23294            0.61516            0.23294| 0.23294            0.23294            0.61516|] Cmatrix=[0                  0                  0| 0                  0                  0| 0                  0                  0|]
New Line.03559_0355902 Phases=2 bus1=03559.1.2 bus2=0355902.1.2 Units=km Length=0.175107 Rmatrix=[ 1.6358            0.13845| 0.13845             1.6358|] Xmatrix=[0.90256            0.39469| 0.39469            0.90256|] Cmatrix=[0                  0| 0                  0|]
New Line.03559_0355949 Phases=2 bus1=03559.2.3 bus2=0355949.2.3 Units=km Length=0.059954 Rmatrix=[1.0822              0.139|  0.139             1.0822|] Xmatrix=[0.83869            0.34853| 0.34853            0.83869|] Cmatrix=[0                  0| 0                  0|]
New Line.0355949_0355949a Phases=2 bus1=0355949.2.3 bus2=0355949a.2.3 Units=km Length=0.003048 Rmatrix=[0.12456            0.03762| 0.03762            0.12456|] Xmatrix=[ 0.6121            0.23447| 0.23447             0.6121|] Cmatrix=[0                  0| 0                  0|]
New Line.0355902_0355904 Phases=2 bus1=0355902.1.2 bus2=0355904.1.2 Units=km Length=0.16188 Rmatrix=[ 1.6358            0.13845| 0.13845             1.6358|] Xmatrix=[0.90256            0.39469| 0.39469            0.90256|] Cmatrix=[0                  0| 0                  0|]
New Line.0355949a_0355951 Phases=2 bus1=0355949a.2.3 bus2=0355951.2.3 Units=km Length=0.139599 Rmatrix=[1.0822              0.139|  0.139             1.0822|] Xmatrix=[0.83869            0.34853| 0.34853            0.83869|] Cmatrix=[0                  0| 0                  0|]
New Line.0355904_0355905 Phases=2 bus1=0355904.1.2 bus2=0355905.1.2 Units=km Length=0.26682 Rmatrix=[1.0822              0.139|  0.139             1.0822|] Xmatrix=[0.83869            0.34853| 0.34853            0.83869|] Cmatrix=[0                  0| 0                  0|]
New Line.0355904_0355906 Phases=2 bus1=0355904.1.2 bus2=0355906.1.2 Units=km Length=0.038953 Rmatrix=[ 1.6358            0.13845| 0.13845             1.6358|] Xmatrix=[0.90256            0.39469| 0.39469            0.90256|] Cmatrix=[0                  0| 0                  0|]
New Line.0355906_0355907 Phases=2 bus1=0355906.1.2 bus2=0355907.1.2 Units=km Length=0.089154 Rmatrix=[ 1.58413367521     0.135002820513| 0.135002820513      1.58413367521|] Xmatrix=[ 0.89262974359     0.389212393162| 0.389212393162      0.89262974359|] Cmatrix=[0                  0| 0                  0|]
New Line.0355907_0355908 Phases=2 bus1=0355907.1.2 bus2=0355908.1.2 Units=km Length=0.10025 Rmatrix=[ 1.6358            0.13845| 0.13845             1.6358|] Xmatrix=[0.90256            0.39469| 0.39469            0.90256|] Cmatrix=[0                  0| 0                  0|]
New Line.0355908_0355923 Phases=2 bus1=0355908.1.2 bus2=0355923.1.2 Units=km Length=0.137982 Rmatrix=[ 1.6358            0.13845| 0.13845             1.6358|] Xmatrix=[0.902559999999            0.39469|        0.39469            0.90256|] Cmatrix=[0                  0| 0                  0|]
New Line.0355908_0355908a Phases=1 bus1=0355908.1 bus2=0355908a.1 Units=km Length=0.003048 Rmatrix=0.086942 Xmatrix=0.37762 Cmatrix=0
New Line.0355908a_0355910 Phases=1 bus1=0355908a.1 bus2=0355910.1 Units=km Length=0.093726 Rmatrix=1.2152049 Xmatrix=0.49691188 Cmatrix=0
New Line.0355923_0355924 Phases=2 bus1=0355923.1.2 bus2=0355924.1.2 Units=km Length=0.12073 Rmatrix=[ 1.6358            0.13845| 0.13845             1.6358|] Xmatrix=[0.90256            0.39469| 0.39469            0.90256|] Cmatrix=[0                  0| 0                  0|]
New Line.0355910_0355911 Phases=1 bus1=0355910.1 bus2=0355911.1 Units=km Length=0.014326 Rmatrix=0.5935 Xmatrix=0.47277 Cmatrix=0
New Line.0355910_0355912 Phases=1 bus1=0355910.1 bus2=0355912.1 Units=km Length=0.14265 Rmatrix=0.5935 Xmatrix=0.47277 Cmatrix=0
New Line.0355912_0355913 Phases=1 bus1=0355912.1 bus2=0355913.1 Units=km Length=0.020422 Rmatrix=0.5935 Xmatrix=0.47277 Cmatrix=0
New Line.0355912_0355915 Phases=1 bus1=0355912.1 bus2=0355915.1 Units=km Length=0.15941 Rmatrix=0.5935 Xmatrix=0.47277 Cmatrix=0
New Line.0355915_0355918 Phases=1 bus1=0355915.1 bus2=0355918.1 Units=km Length=0.016459 Rmatrix=0.5935 Xmatrix=0.47277 Cmatrix=0
New Line.0355924_0355930 Phases=2 bus1=0355924.1.2 bus2=0355930.1.2 Units=km Length=0.090404 Rmatrix=[        1.6358     0.138449999999| 0.138449999999             1.6358|] Xmatrix=[0.902559999998     0.394690000001| 0.394690000001     0.902559999999|] Cmatrix=[0                  0| 0                  0|]
New Line.0355924_0355925 Phases=2 bus1=0355924.1.2 bus2=0355925.1.2 Units=km Length=0.038405 Rmatrix=[0.668545006119     0.115247971358| 0.115247971358     0.668545006119|] Xmatrix=[0.764833401901      0.29961415623|  0.29961415623     0.764833401901|] Cmatrix=[0                  0| 0                  0|]
New Line.0355930_0355933 Phases=2 bus1=0355930.1.2 bus2=0355933.1.2 Units=km Length=0.0616 Rmatrix=[ 1.63579999997     0.138450000015| 0.138450000015      1.63580000001|] Xmatrix=[0.902559999992     0.394690000018| 0.394690000018     0.902559999978|] Cmatrix=[0                  0| 0                  0|]
New Line.0355930_0355930a Phases=2 bus1=0355930.1.2 bus2=0355930a.1.2 Units=km Length=0.003048 Rmatrix=[0.12456            0.03762| 0.03762            0.12456|] Xmatrix=[ 0.6121            0.23447| 0.23447             0.6121|] Cmatrix=[0                  0| 0                  0|]
New Line.0355933_0355942 Phases=2 bus1=0355933.1.2 bus2=0355942.1.2 Units=km Length=0.25911 Rmatrix=[0.917799517773     0.122868646752| 0.122868646752     0.917799517773|] Xmatrix=[0.808364199529      0.32472695226|  0.32472695226     0.808364199529|] Cmatrix=[0                  0| 0                  0|]
New Line.0355933_0355933a Phases=2 bus1=0355933.1.2 bus2=0355933a.1.2 Units=km Length=0.003048 Rmatrix=[0.12456            0.03762| 0.03762            0.12456|] Xmatrix=[ 0.6121            0.23447| 0.23447             0.6121|] Cmatrix=[0                  0| 0                  0|]
New Line.0355925_0355926 Phases=2 bus1=0355925.1.2 bus2=0355926.1.2 Units=km Length=0.074676 Rmatrix=[0.715439999999            0.12194|        0.12194     0.715439999998|] Xmatrix=[  0.778            0.30523| 0.30523              0.778|] Cmatrix=[0                  0| 0                  0|]
New Line.0355925_0355928 Phases=2 bus1=0355925.1.2 bus2=0355928.1.2 Units=km Length=0.020422 Rmatrix=[0.71544            0.12194| 0.12194            0.71544|] Xmatrix=[  0.778            0.30523| 0.30523              0.778|] Cmatrix=[0                  0| 0                  0|]
New Line.0355926_0355927 Phases=2 bus1=0355926.1.2 bus2=0355927.1.2 Units=km Length=0.003048 Rmatrix=[0.71544            0.12194| 0.12194            0.71544|] Xmatrix=[  0.778            0.30523| 0.30523              0.778|] Cmatrix=[0                  0| 0                  0|]
New Line.0355933a_0355934 Phases=2 bus1=0355933a.1.2 bus2=0355934.1.2 Units=km Length=0.085893 Rmatrix=[ 1.6358            0.13845| 0.13845             1.6358|] Xmatrix=[0.90256            0.39469| 0.39469            0.90256|] Cmatrix=[0                  0| 0                  0|]
New Transformer.355_1686B Phases=1 Windings=2 Buses=[03551328.1 03551328A.1] Conns=[wye wye] kVs=[12  12] kVAs=[20000  20000] %Noloadloss=0 %imag=0
New Transformer.ALPINE Phases=3 Windings=2 Buses=[SourceBus 0355] Conns=[wye wye] kVs=[12  12] kVAs=[20000  20000] %Noloadloss=0 %imag=0 sub=y
New Capacitor.355_1385CW Phases=3 Bus1=03552577 Kvar=1350 Kv=12 Conn=wye states=1 Numsteps=20
New Capcontrol.capctrl_355_1385CW Element=line.03552576_03552577 Capacitor=355_1385CW Type=voltage CTRatio=100 OFFsetting=125 ONsetting=119 PTPhase=3 PTRatio=57.75 Vmax=123 Vmin=119 VoltOverride=TRUE
New XYCurve.myeff npts=4 Xarray=[0   25   75  100] Yarray=[1  1  1  1]
New XYCurve.mypvst npts=4 Xarray=[0.1         0.2         0.4           1] Yarray=[1  1  1  1]
New XYCurve.CurveFor_InvForPV_0355.1_from_03551.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552.1_from_03551.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355.2_from_03551.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552.2_from_03551.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355.3_from_03551.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552.3_from_03551.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552.1_from_03552.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552.2_from_03552.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552.3_from_03552.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552.1_from_03552A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553.1_from_03552A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552.2_from_03552A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553.2_from_03552A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552.3_from_03552A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553.3_from_03552A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035510.1_from_035511.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035512.1_from_035511.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035510A.1_from_035510A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035512.1_from_035512.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035512.2_from_035512.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035512.3_from_035512.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551201.1_from_03551201.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551201.3_from_03551201.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551306.1_from_03551306.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551306.2_from_03551306.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551306.3_from_03551306.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035513.1_from_035514.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035515.1_from_035514.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035513.2_from_035514.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035515.2_from_035514.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035513.3_from_035514.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035515.3_from_035514.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035513.1_from_035513A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035513.3_from_035513A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551306A.1_from_03551306A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551306A.2_from_03551306A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551306A.3_from_03551306A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035515.2_from_035515.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035515.3_from_035515.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551301.1_from_03551301.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551301.3_from_03551301.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551301A.1_from_03551302.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551304.1_from_03551302.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551301A.3_from_03551302.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551304.3_from_03551302.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551306A.1_from_03551307.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551308.1_from_03551307.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551306A.3_from_03551307.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551308.3_from_03551307.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551308.1_from_03551308.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551308.2_from_03551308.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551308.3_from_03551308.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551308A.1_from_03551308A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551308A.3_from_03551308A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551314.1_from_03551315.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551318.1_from_03551315.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551314.3_from_03551315.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551318.3_from_03551315.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551308A.1_from_03551309.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551311.1_from_03551309.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551308A.3_from_03551309.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551311.3_from_03551309.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551308A.1_from_03551310.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551311.1_from_03551310.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551308A.3_from_03551310.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551311.3_from_03551310.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551311.1_from_03551311.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551311.3_from_03551311.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551367.2_from_03551367A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551368.2_from_03551367A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551367.3_from_03551367A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551368.3_from_03551367A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551314.2_from_03551317.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551318.2_from_03551317.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551314.3_from_03551317.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551318.3_from_03551317.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551318.1_from_03551319.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551321.1_from_03551319.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551318.3_from_03551319.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551321.3_from_03551319.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551365.1_from_03551365.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551365.3_from_03551365.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551318.1_from_03551320.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551321.1_from_03551320.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551318.2_from_03551320.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551321.2_from_03551320.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551318.3_from_03551320.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551321.3_from_03551320.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551321.1_from_03551321.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551321.2_from_03551321.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551321.3_from_03551321.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551322.1_from_03551322.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551322.3_from_03551322.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551323.1_from_03551323.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551323.2_from_03551323.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551323.3_from_03551323.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551324.1_from_03551324.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551324.3_from_03551324.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551323.1_from_03551326.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551327.1_from_03551326.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551327.2_from_03551326.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551323.2_from_03551326.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551327.1_from_03551326.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551327.2_from_03551326.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551325.1_from_03551325.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551325.2_from_03551325.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551325.3_from_03551325.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551327.1_from_03551327.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551327.2_from_03551327.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551348.2_from_03551349.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551350.2_from_03551349.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551348.3_from_03551349.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551350.3_from_03551349.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551333.1_from_03551335.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551336.1_from_03551335.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551333.2_from_03551335.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551336.2_from_03551335.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551346.1_from_03551346.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551346.2_from_03551346.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551328A.1_from_03551328A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551328A.1_from_03551329.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551328A.1_from_03551330.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551328A.1_from_03551331.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551336.1_from_03551336.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551336.2_from_03551336.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551337.1_from_03551337.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551337.2_from_03551337.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551336.1_from_03551339.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551340.1_from_03551339.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551336.2_from_03551339.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551340.2_from_03551339.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551336.1_from_03551342.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551343.1_from_03551342.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551336.2_from_03551342.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551343.2_from_03551342.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551337.1_from_03551337A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551337.2_from_03551337A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551340.1_from_03551340.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551340.2_from_03551340.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551343.1_from_03551343.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551343.2_from_03551343.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551341.1_from_03551341.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551341.2_from_03551341.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551350.2_from_03551350.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551350.3_from_03551350.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551356.2_from_03551356.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551356.3_from_03551356.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551350.2_from_03551350A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551351.2_from_03551350A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551350.3_from_03551350A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551351.3_from_03551350A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551357.2_from_03551357.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551357.3_from_03551357.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551353.2_from_03551353.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551353.3_from_03551353.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551354.2_from_03551354.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551354.3_from_03551354.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551357.2_from_03551358.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551359.2_from_03551358.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551357.3_from_03551358.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551359.3_from_03551358.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551361.2_from_03551361.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551361.3_from_03551361.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551361.2_from_03551362.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551363.2_from_03551362.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551361.3_from_03551362.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551363.3_from_03551362.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551368.2_from_03551368.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551368.3_from_03551368.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551368.2_from_03551369.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551370.2_from_03551369.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551368.3_from_03551369.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551370.3_from_03551369.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551370.2_from_03551370.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551370.3_from_03551370.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551371.2_from_03551371.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551371.3_from_03551371.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551372.2_from_03551372.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551372.3_from_03551372.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551372.2_from_03551373.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551374.2_from_03551373.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551372.3_from_03551373.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551374.3_from_03551373.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551388.2_from_03551388.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551388.3_from_03551388.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551374.2_from_03551374.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551374.3_from_03551374.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551374.2_from_03551378.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551379.2_from_03551378.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551374.3_from_03551378.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551379.3_from_03551378.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551379.2_from_03551379.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551379.3_from_03551379.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551379.2_from_03551380.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551381.2_from_03551380.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551379.3_from_03551380.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551381.3_from_03551380.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551381.2_from_03551381.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551381.3_from_03551381.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551385A.2_from_03551385A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551385A.3_from_03551385A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551382.2_from_03551382.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551382.3_from_03551382.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551383.2_from_03551383.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551383.3_from_03551383.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551383A.2_from_03551383A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551383A.3_from_03551383A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035516.1_from_035516.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035516.2_from_035516.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035516.3_from_035516.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035517.1_from_035517.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035517.2_from_035517.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035517.3_from_035517.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035518.1_from_035518.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035518.2_from_035518.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035518.3_from_035518.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035517.1_from_035517A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035517.3_from_035517A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035516A.2_from_03551601.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551604.2_from_03551601.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035516A.3_from_03551601.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551604.3_from_03551601.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035516A.2_from_03551603.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551604.2_from_03551603.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035516A.3_from_03551603.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551604.3_from_03551603.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035518.2_from_03551802.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551803.2_from_03551802.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035518.3_from_03551802.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551803.3_from_03551802.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035517.1_from_03551701.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551703.1_from_03551701.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035517.3_from_03551701.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551703.3_from_03551701.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035517.1_from_03551702.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551703.1_from_03551702.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035517.3_from_03551702.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551703.3_from_03551702.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551704.1_from_03551704.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551704.3_from_03551704.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551708.1_from_03551708.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551708.3_from_03551708.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551705.1_from_03551705.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551705.3_from_03551705.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551709.1_from_03551709.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551709.3_from_03551709.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551715.1_from_03551715.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551715.3_from_03551715.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551706.1_from_03551706.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551706.3_from_03551706.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551707.1_from_03551707.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551707.3_from_03551707.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551709.1_from_03551709A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551710.1_from_03551709A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551709.3_from_03551709A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551710.3_from_03551709A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551710.1_from_03551712.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551713.1_from_03551712.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551710.3_from_03551712.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03551713.3_from_03551712.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035520.1_from_035520.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035520.2_from_035520.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035520.3_from_035520.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035520.1_from_035521.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035524.1_from_035521.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035520.2_from_035521.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035524.2_from_035521.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035520.3_from_035521.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035524.3_from_035521.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035520.1_from_035520A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035520.3_from_035520A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035520.1_from_035522.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035524.1_from_035522.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035520.2_from_035522.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035524.2_from_035522.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035520.3_from_035522.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035524.3_from_035522.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035520.1_from_035523.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035524.1_from_035523.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035520.3_from_035523.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035524.3_from_035523.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035524.1_from_035524.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035524.2_from_035524.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035524.3_from_035524.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035524.1_from_035524A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035525.1_from_035524A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035524.2_from_035524A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035525.2_from_035524A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035524.3_from_035524A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035525.3_from_035524A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552501.1_from_03552501.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552501.3_from_03552501.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035526.1_from_035526.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035526.2_from_035526.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035526.3_from_035526.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552601.1_from_03552601.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552601.2_from_03552601.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552601.3_from_03552601.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035526.1_from_035527.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035527A.1_from_035527.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035526.2_from_035527.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035527A.2_from_035527.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035526.3_from_035527.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035527A.3_from_035527.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552502.1_from_03552502A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552503.1_from_03552502A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552502.2_from_03552502A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552503.2_from_03552502A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552502.3_from_03552502A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552503.3_from_03552502A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552510.1_from_03552510.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552510.2_from_03552510.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552510.3_from_03552510.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552503.1_from_03552503A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552504.1_from_03552503A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552503.2_from_03552503A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552504.2_from_03552503A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552503.3_from_03552503A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552504.3_from_03552503A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552510.1_from_03552513.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552514.1_from_03552513.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552510.2_from_03552513.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552514.2_from_03552513.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552510.3_from_03552513.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552514.3_from_03552513.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552504.3_from_03552507.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552508.3_from_03552507.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552514.1_from_03552514.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552514.2_from_03552514.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552514.3_from_03552514.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552510A.1_from_03552511A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552510A.2_from_03552511A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552510A.3_from_03552511A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552514.1_from_03552545.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552546.1_from_03552545.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552514.2_from_03552545.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552546.2_from_03552545.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552514.3_from_03552545.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552546.3_from_03552545.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552518.1_from_03552518.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552518.2_from_03552518.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552522.2_from_03552522.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552537.2_from_03552537.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552532.3_from_03552541.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552541A.3_from_03552541.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552522.1_from_03552525.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552522.1_from_03552526.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552522.1_from_03552527.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552522.1_from_03552528.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552534A.1_from_03552534.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552537A.2_from_03552537A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552541A.3_from_03552541A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552534A.1_from_03552534A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552534A.1_from_03552535.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552536.1_from_03552535.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552537A.2_from_03552538.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552541A.3_from_03552542.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552544.3_from_03552542.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552541A.3_from_03552543.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552544.3_from_03552543.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552547.1_from_03552547.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552547.2_from_03552547.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552547.3_from_03552547.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552571.1_from_03552571.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552571.2_from_03552571.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552571.3_from_03552571.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552547.3_from_03552548.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552547.3_from_03552549.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552573.1_from_03552573.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552573.2_from_03552573.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552573.3_from_03552573.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552571A.2_from_03552571A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552571A.3_from_03552571A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552553.2_from_03552554.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552555.2_from_03552554.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552553.3_from_03552554.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552555.3_from_03552554.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552555.2_from_03552561.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552562.2_from_03552561.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552555.3_from_03552561.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552562.3_from_03552561.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552555.2_from_03552569.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552570.2_from_03552569.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552555.3_from_03552569.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552570.3_from_03552569.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552555.2_from_03552555A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552556.2_from_03552555A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552562.2_from_03552562.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552562.3_from_03552562.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552556.2_from_03552557.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552556.2_from_03552558.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552564.2_from_03552564.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552564.3_from_03552564.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552566.2_from_03552567.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552566.3_from_03552567.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552574.2_from_03552574.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552574.3_from_03552574.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552631A.1_from_03552631A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552631A.2_from_03552631A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552578.1_from_03552578A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552629.1_from_03552578A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552578.2_from_03552578A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552629.2_from_03552578A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552578.3_from_03552578A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552629.3_from_03552578A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552578.1_from_03552579A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552580.1_from_03552579A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552578.2_from_03552579A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552580.2_from_03552579A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552578.3_from_03552579A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552580.3_from_03552579A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552629.1_from_03552629.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552629.2_from_03552629.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552629.3_from_03552629.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552580.1_from_03552580.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552580.2_from_03552580.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552580.3_from_03552580.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552580.1_from_03552580A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552580.2_from_03552580A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552580.3_from_03552580A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552581.1_from_03552583.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552584A.1_from_03552583.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552581.2_from_03552583.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552584A.2_from_03552583.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552581.3_from_03552583.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552584A.3_from_03552583.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552584A.1_from_03552584A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552584A.2_from_03552584A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552584A.3_from_03552584A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552585.1_from_03552585.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552585.2_from_03552585.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552585.3_from_03552585.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552585.1_from_03552586.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552587.1_from_03552586.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552585.2_from_03552586.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552587.2_from_03552586.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552585.3_from_03552586.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552587.3_from_03552586.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552598.1_from_03552598.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552598.2_from_03552598.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552598.3_from_03552598.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552585.1_from_03552623.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552625.1_from_03552623.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552587.1_from_03552587.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552587.2_from_03552587.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552587.3_from_03552587.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552599.1_from_03552599.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552599.2_from_03552599.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552599.3_from_03552599.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552585.1_from_03552624.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552625.1_from_03552624.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552589.1_from_03552589.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552589.2_from_03552589.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552589.3_from_03552589.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552589.1_from_03552590.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552589.2_from_03552590.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552589.3_from_03552590.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552589.3_from_03552595.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552597.3_from_03552595.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552589.1_from_03552591.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552589.2_from_03552591.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552589.3_from_03552591.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552599.1_from_03552600.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552599.2_from_03552600.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552599.3_from_03552600.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552604.1_from_03552604.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552604.2_from_03552604.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552604.3_from_03552604.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552599.1_from_03552600A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552599.2_from_03552600A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552599.3_from_03552600A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552604.1_from_03552605.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552604.3_from_03552605.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552606.1_from_03552605.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552604.1_from_03552605.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552604.3_from_03552605.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552606.3_from_03552605.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552608.1_from_03552608.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552608.2_from_03552608.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552608.3_from_03552608.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035527A.1_from_035527A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035527A.2_from_035527A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035527A.3_from_035527A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552604.1_from_03552605A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552604.3_from_03552605A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552606.1_from_03552605A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552604.1_from_03552605A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552604.3_from_03552605A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552606.3_from_03552605A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552609.1_from_03552609.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552609.2_from_03552609.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552609.3_from_03552609.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552610.1_from_03552610.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552610.2_from_03552610.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552610.3_from_03552610.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552609.1_from_03552615.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552620.2_from_03552620.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552612.2_from_03552612.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552612.2_from_03552613.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552625.1_from_03552625.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552625.1_from_03552626.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552632.1_from_03552632.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552632.2_from_03552632.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552632.1_from_03552633.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552636.1_from_03552633.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552632.2_from_03552633.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552636.2_from_03552633.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552632.1_from_03552634.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552636.1_from_03552634.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552636.2_from_03552634.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552632.2_from_03552634.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552636.1_from_03552634.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552636.2_from_03552634.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552632.1_from_03552635.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552636.1_from_03552635.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552632.2_from_03552635.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552636.2_from_03552635.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552632.1_from_03552635A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552636.1_from_03552635A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552632.2_from_03552635A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552636.2_from_03552635A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552636.1_from_03552636.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552636.2_from_03552636.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552641.1_from_03552641A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552641.2_from_03552641A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035527A.1_from_035528.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035529.1_from_035528.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035527A.3_from_035528.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035529.3_from_035528.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035529.1_from_035529.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035529.2_from_035529.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035529.3_from_035529.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035529.1_from_035530.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035532.1_from_035530.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035529.3_from_035530.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035532.3_from_035530.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035529.1_from_035531.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035532.1_from_035531.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035529.2_from_035531.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035532.2_from_035531.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035529.3_from_035531.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035532.3_from_035531.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035529.2_from_03552901.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552902.2_from_03552901.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035529.3_from_03552901.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552902.3_from_03552901.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552.2_from_0355201.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553.2_from_0355201.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03552.3_from_0355201.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553.3_from_0355201.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553.1_from_03553.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553.2_from_03553.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553.3_from_03553.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553.2_from_0355301.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553.3_from_0355301.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553.1_from_03554.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555.1_from_03554.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553.2_from_03554.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555.2_from_03554.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553.3_from_03554.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555.3_from_03554.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553.1_from_0355302.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553.2_from_0355302.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553.3_from_0355302.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035532.1_from_03553207.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553210.1_from_03553207.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035532.2_from_03553207.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035532.3_from_03553207.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553210.3_from_03553207.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035532.2_from_035532A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035532.3_from_035532A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035532.1_from_03553207A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553210.1_from_03553207A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035532.3_from_03553207A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553210.3_from_03553207A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035534.1_from_035534.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035534.2_from_035534.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035534.3_from_035534.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035533A.1_from_035533A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035533A.2_from_035533A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035532.2_from_03553201.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553203A.2_from_03553201.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035532.3_from_03553201.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553203A.3_from_03553201.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553203A.2_from_03553203.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553203A.3_from_03553203.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553203A.2_from_03553203A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553203A.3_from_03553203A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553204.2_from_03553204.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553204.3_from_03553204.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035532.1_from_03553208.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553210.1_from_03553208.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035532.3_from_03553208.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553210.3_from_03553208.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035535.1_from_035535.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035535.2_from_035535.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035535.3_from_035535.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035533A.1_from_03553301.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553303.1_from_03553301.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035533A.2_from_03553301.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553303.2_from_03553301.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035533A.1_from_03553302.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553303.1_from_03553302.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035533A.2_from_03553302.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553303.2_from_03553302.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553303.1_from_03553304.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553306.1_from_03553304.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553303.2_from_03553304.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553306.2_from_03553304.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553307.1_from_03553307.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553307.2_from_03553307.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553303.1_from_03553305.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553306.1_from_03553305.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553303.2_from_03553305.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553306.2_from_03553305.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553310.1_from_03553310.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553310.2_from_03553310.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553309.1_from_03553312.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553313.1_from_03553312.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553309.2_from_03553312.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553313.2_from_03553312.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553313.1_from_03553313.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553313.2_from_03553313.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553314.1_from_03553314.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553314.2_from_03553314.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553314.1_from_03553315.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553316.1_from_03553315.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553314.2_from_03553315.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553316.2_from_03553315.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553314.1_from_03553323.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553329.1_from_03553323.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553314.2_from_03553323.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553329.2_from_03553323.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553336.1_from_03553336.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553336.2_from_03553336.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553316.1_from_03553316.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553316.2_from_03553316.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553314.1_from_03553325.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553329.1_from_03553325.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553314.2_from_03553325.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553329.2_from_03553325.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553317.1_from_03553317.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553317.2_from_03553317.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553318.1_from_03553318.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553318.2_from_03553318.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553318.1_from_03553319.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553322.1_from_03553319.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553318.2_from_03553319.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553322.2_from_03553319.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553314.1_from_03553326A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553329.1_from_03553326A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553314.2_from_03553326A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553329.2_from_03553326A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553314.1_from_03553334.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553329.1_from_03553334.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553314.2_from_03553334.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553329.2_from_03553334.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553314.1_from_03553335.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553329.1_from_03553335.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553314.2_from_03553335.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553329.2_from_03553335.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553329.1_from_03553329.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553329.2_from_03553329.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553329.1_from_03553330.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553331.1_from_03553330.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553329.2_from_03553330.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553331.2_from_03553330.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553331.1_from_03553331.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553331.2_from_03553331.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553332.1_from_03553332.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553332.2_from_03553332.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553337.1_from_03553339.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553340.1_from_03553339.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553337.2_from_03553339.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553340.2_from_03553339.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553337A.1_from_03553337A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553337A.2_from_03553337A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553340.1_from_03553340.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553340.2_from_03553340.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553340.1_from_03553341.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553340.2_from_03553341.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553340.1_from_03553342.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553340.2_from_03553342.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553340.1_from_03553344.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553340.2_from_03553344.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035536.1_from_035536.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035536.2_from_035536.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035536.3_from_035536.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035536.1_from_035537.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035538.1_from_035537.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035536.2_from_035537.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035538.2_from_035537.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035536.3_from_035537.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035538.3_from_035537.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035536.1_from_035536A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035536.3_from_035536A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035538.1_from_035538.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035538.2_from_035538.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035538.3_from_035538.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035536.1_from_03553602.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553606.1_from_03553602.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035536.3_from_03553602.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553606.3_from_03553602.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035536.1_from_03553605.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553606.1_from_03553605.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035536.3_from_03553605.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553606.3_from_03553605.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553606.1_from_03553606.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553606.3_from_03553606.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035536.1_from_03553608.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553606.1_from_03553608.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035536.3_from_03553608.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553606.3_from_03553608.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035539.1_from_035539.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035539.2_from_035539.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035539.3_from_035539.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035538A.2_from_03553801.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553803.2_from_03553801.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035538A.3_from_03553801.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553803.3_from_03553801.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035538A.2_from_03553802.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553803.2_from_03553802.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035538A.3_from_03553802.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553803.3_from_03553802.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553803.2_from_03553804.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553805.2_from_03553804.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553803.3_from_03553804.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553805.3_from_03553804.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553805.2_from_03553805.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553805.3_from_03553805.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553805.2_from_03553806.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03553805.3_from_03553806.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035541.1_from_035541.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035541.3_from_035541.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035540.1_from_035540A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554002.1_from_035540A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035540.2_from_035540A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554002.2_from_035540A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555A.2_from_03555A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555A.3_from_03555A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035542.1_from_035542.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035542.2_from_035542.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035542.3_from_035542.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554002.1_from_03554002.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554002.2_from_03554002.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554002.1_from_03554003.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554006.1_from_03554003.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554002.2_from_03554003.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554006.2_from_03554003.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554006.1_from_03554006.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554006.2_from_03554006.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554007.1_from_03554007.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554007.2_from_03554007.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035542A.1_from_035542A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035542A.3_from_035542A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554301.1_from_03554301.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554301.2_from_03554301.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554301.3_from_03554301.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035543.1_from_035543A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035544.1_from_035543A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035543.2_from_035543A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035544.2_from_035543A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035543.3_from_035543A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035544.3_from_035543A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554301.2_from_03554301A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554301.3_from_03554301A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554301.2_from_03554302.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554304.2_from_03554302.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554301.3_from_03554302.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554304.3_from_03554302.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554304.2_from_03554304.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554304.3_from_03554304.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035544.1_from_035544.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035544.2_from_035544.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035544.3_from_035544.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554401A.1_from_03554401A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554401A.2_from_03554401A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554401A.3_from_03554401A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035546.1_from_035546.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035546.2_from_035546.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035546.3_from_035546.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554402.1_from_03554402.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554402.2_from_03554402.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554402.3_from_03554402.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554406.1_from_03554406.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554406.2_from_03554406.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554406.3_from_03554406.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554406.1_from_03554410.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554406.3_from_03554410.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554411.1_from_03554410.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554406.1_from_03554410.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554406.3_from_03554410.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554411.3_from_03554410.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554406.1_from_03554414.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554406.3_from_03554414.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554415.1_from_03554414.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554406.1_from_03554414.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554406.3_from_03554414.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554415.3_from_03554414.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554406.3_from_03554407.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554409.3_from_03554407.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554406.3_from_03554408.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554409.3_from_03554408.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554406.1_from_03554414A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554415.1_from_03554414A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554406.3_from_03554414A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554415.3_from_03554414A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554415.1_from_03554415.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554415.3_from_03554415.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554415.1_from_03554416.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554415.3_from_03554416.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035546.1_from_035546A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035546.2_from_035546A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035546.3_from_035546A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035546.2_from_035547.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035548.2_from_035547.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035546.3_from_035547.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035548.3_from_035547.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035548.1_from_035548.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035548.2_from_035548.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035548.3_from_035548.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035550.1_from_035550.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035550.2_from_035550.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035550.3_from_035550.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035549.1_from_035549A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554901.1_from_035549A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035549.2_from_035549A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554901.2_from_035549A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035549.3_from_035549A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554901.3_from_035549A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554801.1_from_03554801.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554801.2_from_03554801.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554802.1_from_03554802.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554802.2_from_03554802.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554802.1_from_03554803.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554804.1_from_03554803.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554802.2_from_03554803.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554804.2_from_03554803.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554804.1_from_03554804.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554804.2_from_03554804.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554804.1_from_03554806.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554807.1_from_03554806.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554804.2_from_03554806.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554807.2_from_03554806.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554807.1_from_03554807.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554807.2_from_03554807.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035551.1_from_035551.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035551.2_from_035551.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035551.3_from_035551.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554901.1_from_03554901.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554901.2_from_03554901.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554903.1_from_03554903.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554903.2_from_03554903.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554903.3_from_03554903.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554913.1_from_03554913.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554904.2_from_03554904.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554903.3_from_03554907.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554908.3_from_03554907.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554904.2_from_03554905.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554913.1_from_03554914.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554916.1_from_03554914.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554904.2_from_03554906.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554908.3_from_03554910.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554912.3_from_03554910.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554908.3_from_03554911.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554912.3_from_03554911.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03554916.1_from_03554916.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03556.1_from_03557.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03558.1_from_03557.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03556.2_from_03557.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03558.2_from_03557.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03556.3_from_03557.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03558.3_from_03557.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555A.2_from_0355501.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355503.2_from_0355501.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555A.3_from_0355501.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355503.3_from_0355501.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555A.2_from_0355502.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355503.2_from_0355502.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555A.3_from_0355502.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355503.3_from_0355502.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355503.2_from_0355503.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355503.3_from_0355503.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355503.2_from_0355504.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355503.3_from_0355504.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355503.2_from_0355505.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355503.3_from_0355505.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035553.1_from_035553.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035553.2_from_035553.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035553.3_from_035553.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035553.1_from_035554.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035555.1_from_035554.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035553.2_from_035554.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035555.2_from_035554.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035555.1_from_035555.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035555.2_from_035555.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035555.3_from_035555.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035556.1_from_035556.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035556.2_from_035556.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035556.3_from_035556.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035555.2_from_03555501.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555504.2_from_03555501.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035555.3_from_03555501.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555504.3_from_03555501.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035555.2_from_03555501A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555504.2_from_03555501A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035555.3_from_03555501A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555504.3_from_03555501A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555601.1_from_03555601.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555601.2_from_03555601.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555601.3_from_03555601.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035557.1_from_035557.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035557.2_from_035557.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035557.3_from_035557.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035555.2_from_03555502.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555504.2_from_03555502.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035555.3_from_03555502.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555504.3_from_03555502.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035555.2_from_03555503.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555504.2_from_03555503.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035555.3_from_03555503.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555504.3_from_03555503.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555601.1_from_03555601A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555601.2_from_03555601A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555601.3_from_03555601A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035557.1_from_035558.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035559.1_from_035558.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035557.2_from_035558.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035559.2_from_035558.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035557.3_from_035558.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035559.3_from_035558.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555601.1_from_03555603.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555604.1_from_03555603.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555601.2_from_03555603.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555604.2_from_03555603.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555601.3_from_03555603.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555604.3_from_03555603.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035559.1_from_035559.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035559.2_from_035559.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035559.3_from_035559.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555702.1_from_03555702.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555702.3_from_03555702.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555702.1_from_03555703.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03555702.3_from_03555703.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035559.1_from_035560.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035559.2_from_035560.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_035559.3_from_035560.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03559.1_from_03559.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03559.2_from_03559.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_03559.3_from_03559.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355949.2_from_0355949.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355949.3_from_0355949.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355902.1_from_0355902.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355902.2_from_0355902.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355949A.2_from_0355949A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355949A.3_from_0355949A.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355902.1_from_0355903.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355904.1_from_0355903.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355902.2_from_0355903.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355904.2_from_0355903.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355904.1_from_0355904.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355904.2_from_0355904.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355906.1_from_0355906.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355906.2_from_0355906.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355906.1_from_0355906A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355907.1_from_0355906A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355906.2_from_0355906A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355907.2_from_0355906A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355907.1_from_0355907.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355907.2_from_0355907.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355908.1_from_0355908.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355908.2_from_0355908.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355908.1_from_0355920.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355923.1_from_0355920.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355908.2_from_0355920.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355923.2_from_0355920.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355908A.1_from_0355908A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355907.1_from_0355945.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355907.2_from_0355945.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355907.1_from_0355946.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355907.2_from_0355946.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355908.1_from_0355921.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355923.1_from_0355921.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355908.2_from_0355921.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355923.2_from_0355921.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355923.1_from_0355923.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355923.2_from_0355923.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355908A.1_from_0355909.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355910.1_from_0355909.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355912.1_from_0355912.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355915.1_from_0355915.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355915.1_from_0355916.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355908.1_from_0355921A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355923.1_from_0355921A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355908.2_from_0355921A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355923.2_from_0355921A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355924.1_from_0355924.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355924.2_from_0355924.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355930.1_from_0355930.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355930.2_from_0355930.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355933.1_from_0355933.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355933.2_from_0355933.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355930A.1_from_0355930A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355930A.2_from_0355930A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355925.1_from_0355925.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355925.2_from_0355925.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355926.1_from_0355926.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355926.2_from_0355926.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355928.1_from_0355928.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355928.2_from_0355928.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355928.1_from_0355929.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355928.2_from_0355929.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355933.1_from_0355939.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355942.1_from_0355939.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355942.2_from_0355939.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355933.2_from_0355939.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355942.1_from_0355939.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355942.2_from_0355939.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355933A.1_from_0355933A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355933A.2_from_0355933A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355930A.1_from_0355931.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355930A.2_from_0355931.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355933.1_from_0355939A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355942.1_from_0355939A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355942.2_from_0355939A.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355933.2_from_0355939A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355942.1_from_0355939A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355942.2_from_0355939A.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355934.1_from_0355934.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355934.2_from_0355934.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355934.1_from_0355936.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355934.2_from_0355936.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355934.1_from_0355937.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355934.2_from_0355937.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355933.1_from_0355940.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355942.1_from_0355940.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355942.2_from_0355940.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355933.2_from_0355940.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355942.1_from_0355940.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355942.2_from_0355940.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355933.1_from_0355941.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355942.1_from_0355941.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355933.2_from_0355941.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355942.2_from_0355941.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355907.1_from_0355947.1 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355907.2_from_0355947.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355949A.2_from_0355952.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355951.2_from_0355952.2 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355949A.3_from_0355952.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New XYCurve.CurveFor_InvForPV_0355951.3_from_0355952.3 npts=6 Xarray=[0.5        0.95        0.98        1.02        1.05         1.5] Yarray=[1  1  0  0 -1 -1]
New Pvsystem.PV_0355.1_from_03551.1 phases=1 bus1=0355.1 kv=6.93 irradiance=1 Pmpp=1.2041 kvar=0 kVA=1.2643 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552.1_from_03551.1 phases=1 bus1=03552.1 kv=6.93 irradiance=1 Pmpp=1.9493 kvar=0 kVA=2.0468 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_0355.2_from_03551.2 phases=1 bus1=0355.2 kv=6.93 irradiance=1 Pmpp=1.2041 kvar=0 kVA=1.2643 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552.2_from_03551.2 phases=1 bus1=03552.2 kv=6.93 irradiance=1 Pmpp=1.9493 kvar=0 kVA=2.0468 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_0355.3_from_03551.3 phases=1 bus1=0355.3 kv=6.93 irradiance=1 Pmpp=1.2041 kvar=0 kVA=1.2643 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552.3_from_03551.3 phases=1 bus1=03552.3 kv=6.93 irradiance=1 Pmpp=1.9493 kvar=0 kVA=2.0468 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552.1_from_03552.1 phases=1 bus1=03552.1 kv=6.93 irradiance=1 Pmpp=5.76 kvar=0 kVA=6.048 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552.2_from_03552.2 phases=1 bus1=03552.2 kv=6.93 irradiance=1 Pmpp=5.76 kvar=0 kVA=6.048 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552.3_from_03552.3 phases=1 bus1=03552.3 kv=6.93 irradiance=1 Pmpp=5.76 kvar=0 kVA=6.048 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552.1_from_03552A.1 phases=1 bus1=03552.1 kv=6.93 irradiance=1 Pmpp=1.9006 kvar=0 kVA=1.9956 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553.1_from_03552A.1 phases=1 bus1=03553.1 kv=6.93 irradiance=1 Pmpp=0.11541 kvar=0 kVA=0.12121 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552.2_from_03552A.2 phases=1 bus1=03552.2 kv=6.93 irradiance=1 Pmpp=1.9006 kvar=0 kVA=1.9956 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553.2_from_03552A.2 phases=1 bus1=03553.2 kv=6.93 irradiance=1 Pmpp=0.11541 kvar=0 kVA=0.12121 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552.3_from_03552A.3 phases=1 bus1=03552.3 kv=6.93 irradiance=1 Pmpp=1.9006 kvar=0 kVA=1.9956 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553.3_from_03552A.3 phases=1 bus1=03553.3 kv=6.93 irradiance=1 Pmpp=0.11541 kvar=0 kVA=0.12121 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035510.1_from_035511.1 phases=1 bus1=035510.1 kv=6.93 irradiance=1 Pmpp=2.889 kvar=0 kVA=3.0334 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035512.1_from_035511.1 phases=1 bus1=035512.1 kv=6.93 irradiance=1 Pmpp=3.383 kvar=0 kVA=3.5522 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035510A.1_from_035510A.1 phases=1 bus1=035510A.1 kv=6.93 irradiance=1 Pmpp=12.88 kvar=0 kVA=13.524 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035512.1_from_035512.1 phases=1 bus1=035512.1 kv=6.93 irradiance=1 Pmpp=3.6456 kvar=0 kVA=3.8279 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035512.2_from_035512.2 phases=1 bus1=035512.2 kv=6.93 irradiance=1 Pmpp=3.6456 kvar=0 kVA=3.8279 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035512.3_from_035512.3 phases=1 bus1=035512.3 kv=6.93 irradiance=1 Pmpp=3.6456 kvar=0 kVA=3.8279 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551201.1_from_03551201.1 phases=1 bus1=03551201.1 kv=6.93 irradiance=1 Pmpp=9.45 kvar=0 kVA=9.9225 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551201.3_from_03551201.3 phases=1 bus1=03551201.3 kv=6.93 irradiance=1 Pmpp=9.45 kvar=0 kVA=9.9225 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551306.1_from_03551306.1 phases=1 bus1=03551306.1 kv=6.93 irradiance=1 Pmpp=5.06 kvar=0 kVA=5.313 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551306.2_from_03551306.2 phases=1 bus1=03551306.2 kv=6.93 irradiance=1 Pmpp=5.06 kvar=0 kVA=5.313 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551306.3_from_03551306.3 phases=1 bus1=03551306.3 kv=6.93 irradiance=1 Pmpp=5.06 kvar=0 kVA=5.313 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035513.1_from_035514.1 phases=1 bus1=035513.1 kv=6.93 irradiance=1 Pmpp=2.2638 kvar=0 kVA=2.377 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035515.1_from_035514.1 phases=1 bus1=035515.1 kv=6.93 irradiance=1 Pmpp=2.3218 kvar=0 kVA=2.4379 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035513.2_from_035514.2 phases=1 bus1=035513.2 kv=6.93 irradiance=1 Pmpp=2.2638 kvar=0 kVA=2.377 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035515.2_from_035514.2 phases=1 bus1=035515.2 kv=6.93 irradiance=1 Pmpp=2.3218 kvar=0 kVA=2.4379 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035513.3_from_035514.3 phases=1 bus1=035513.3 kv=6.93 irradiance=1 Pmpp=2.2638 kvar=0 kVA=2.377 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035515.3_from_035514.3 phases=1 bus1=035515.3 kv=6.93 irradiance=1 Pmpp=2.3218 kvar=0 kVA=2.4379 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035513.1_from_035513A.1 phases=1 bus1=035513.1 kv=6.93 irradiance=1 Pmpp=3.1069 kvar=0.032643 kVA=3.2624 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035513.3_from_035513A.3 phases=1 bus1=035513.3 kv=6.93 irradiance=1 Pmpp=3.1069 kvar=0.032643 kVA=3.2624 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551306A.1_from_03551306A.1 phases=1 bus1=03551306A.1 kv=6.93 irradiance=1 Pmpp=4.752 kvar=0 kVA=4.9896 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551306A.2_from_03551306A.2 phases=1 bus1=03551306A.2 kv=6.93 irradiance=1 Pmpp=4.752 kvar=0 kVA=4.9896 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551306A.3_from_03551306A.3 phases=1 bus1=03551306A.3 kv=6.93 irradiance=1 Pmpp=4.752 kvar=0 kVA=4.9896 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035515.2_from_035515.2 phases=1 bus1=035515.2 kv=6.93 irradiance=1 Pmpp=3.136 kvar=0 kVA=3.2928 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035515.3_from_035515.3 phases=1 bus1=035515.3 kv=6.93 irradiance=1 Pmpp=3.136 kvar=0 kVA=3.2928 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551301.1_from_03551301.1 phases=1 bus1=03551301.1 kv=6.93 irradiance=1 Pmpp=9.45 kvar=0 kVA=9.9225 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551301.3_from_03551301.3 phases=1 bus1=03551301.3 kv=6.93 irradiance=1 Pmpp=9.45 kvar=0 kVA=9.9225 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551301A.1_from_03551302.1 phases=1 bus1=03551301A.1 kv=6.93 irradiance=1 Pmpp=2.5438 kvar=0 kVA=2.671 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551304.1_from_03551302.1 phases=1 bus1=03551304.1 kv=6.93 irradiance=1 Pmpp=4.3346 kvar=0 kVA=4.5514 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551301A.3_from_03551302.3 phases=1 bus1=03551301A.3 kv=6.93 irradiance=1 Pmpp=2.5438 kvar=0 kVA=2.671 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551304.3_from_03551302.3 phases=1 bus1=03551304.3 kv=6.93 irradiance=1 Pmpp=4.3346 kvar=0 kVA=4.5514 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551306A.1_from_03551307.1 phases=1 bus1=03551306A.1 kv=6.93 irradiance=1 Pmpp=2.2823 kvar=0 kVA=2.3965 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551308.1_from_03551307.1 phases=1 bus1=03551308.1 kv=6.93 irradiance=1 Pmpp=3.1861 kvar=0 kVA=3.3454 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551306A.3_from_03551307.3 phases=1 bus1=03551306A.3 kv=6.93 irradiance=1 Pmpp=2.2823 kvar=0 kVA=2.3965 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551308.3_from_03551307.3 phases=1 bus1=03551308.3 kv=6.93 irradiance=1 Pmpp=3.1861 kvar=0 kVA=3.3454 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551308.1_from_03551308.1 phases=1 bus1=03551308.1 kv=6.93 irradiance=1 Pmpp=4.2556 kvar=0 kVA=4.4684 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551308.2_from_03551308.2 phases=1 bus1=03551308.2 kv=6.93 irradiance=1 Pmpp=4.2556 kvar=0 kVA=4.4684 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551308.3_from_03551308.3 phases=1 bus1=03551308.3 kv=6.93 irradiance=1 Pmpp=4.2556 kvar=0 kVA=4.4684 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551308A.1_from_03551308A.1 phases=1 bus1=03551308A.1 kv=6.93 irradiance=1 Pmpp=7.9862 kvar=0 kVA=8.3855 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551308A.3_from_03551308A.3 phases=1 bus1=03551308A.3 kv=6.93 irradiance=1 Pmpp=7.9864 kvar=0 kVA=8.3857 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551314.1_from_03551315.1 phases=1 bus1=03551314.1 kv=6.93 irradiance=1 Pmpp=2.0831 kvar=-0.049711 kVA=2.1879 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551318.1_from_03551315.1 phases=1 bus1=03551318.1 kv=6.93 irradiance=1 Pmpp=0.77692 kvar=0.049711 kVA=0.81743 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551314.3_from_03551315.3 phases=1 bus1=03551314.3 kv=6.93 irradiance=1 Pmpp=2.0831 kvar=-0.049711 kVA=2.1879 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551318.3_from_03551315.3 phases=1 bus1=03551318.3 kv=6.93 irradiance=1 Pmpp=0.77692 kvar=0.049711 kVA=0.81743 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551308A.1_from_03551309.1 phases=1 bus1=03551308A.1 kv=6.93 irradiance=1 Pmpp=5.6745 kvar=0 kVA=5.9582 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551311.1_from_03551309.1 phases=1 bus1=03551311.1 kv=6.93 irradiance=1 Pmpp=2.7037 kvar=0 kVA=2.8389 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551308A.3_from_03551309.3 phases=1 bus1=03551308A.3 kv=6.93 irradiance=1 Pmpp=5.6746 kvar=0 kVA=5.9584 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551311.3_from_03551309.3 phases=1 bus1=03551311.3 kv=6.93 irradiance=1 Pmpp=2.7038 kvar=0 kVA=2.839 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551308A.1_from_03551310.1 phases=1 bus1=03551308A.1 kv=6.93 irradiance=1 Pmpp=1.8859 kvar=0 kVA=1.9802 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551311.1_from_03551310.1 phases=1 bus1=03551311.1 kv=6.93 irradiance=1 Pmpp=3.5825 kvar=0 kVA=3.7616 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551308A.3_from_03551310.3 phases=1 bus1=03551308A.3 kv=6.93 irradiance=1 Pmpp=1.8859 kvar=0 kVA=1.9802 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551311.3_from_03551310.3 phases=1 bus1=03551311.3 kv=6.93 irradiance=1 Pmpp=3.5825 kvar=0 kVA=3.7616 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551311.1_from_03551311.1 phases=1 bus1=03551311.1 kv=6.93 irradiance=1 Pmpp=9.45 kvar=0 kVA=9.9225 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551311.3_from_03551311.3 phases=1 bus1=03551311.3 kv=6.93 irradiance=1 Pmpp=9.45 kvar=0 kVA=9.9225 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551367.2_from_03551367A.2 phases=1 bus1=03551367.2 kv=6.93 irradiance=1 Pmpp=9.5765 kvar=0.11563 kVA=10.0561 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551368.2_from_03551367A.2 phases=1 bus1=03551368.2 kv=6.93 irradiance=1 Pmpp=0.10345 kvar=-0.11563 kVA=0.16291 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551367.3_from_03551367A.3 phases=1 bus1=03551367.3 kv=6.93 irradiance=1 Pmpp=9.5765 kvar=0.11563 kVA=10.0561 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551368.3_from_03551367A.3 phases=1 bus1=03551368.3 kv=6.93 irradiance=1 Pmpp=0.10345 kvar=-0.11563 kVA=0.16291 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551314.2_from_03551317.2 phases=1 bus1=03551314.2 kv=6.93 irradiance=1 Pmpp=1.0455 kvar=-0.34155 kVA=1.1548 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551318.2_from_03551317.2 phases=1 bus1=03551318.2 kv=6.93 irradiance=1 Pmpp=5.3379 kvar=0.34155 kVA=5.6163 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551314.3_from_03551317.3 phases=1 bus1=03551314.3 kv=6.93 irradiance=1 Pmpp=1.0455 kvar=-0.34155 kVA=1.1548 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551318.3_from_03551317.3 phases=1 bus1=03551318.3 kv=6.93 irradiance=1 Pmpp=5.3379 kvar=0.34155 kVA=5.6163 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551318.1_from_03551319.1 phases=1 bus1=03551318.1 kv=6.93 irradiance=1 Pmpp=5.9875 kvar=0 kVA=6.2869 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551321.1_from_03551319.1 phases=1 bus1=03551321.1 kv=6.93 irradiance=1 Pmpp=2.6525 kvar=0 kVA=2.7851 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551318.3_from_03551319.3 phases=1 bus1=03551318.3 kv=6.93 irradiance=1 Pmpp=5.9875 kvar=0 kVA=6.2869 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551321.3_from_03551319.3 phases=1 bus1=03551321.3 kv=6.93 irradiance=1 Pmpp=2.6525 kvar=0 kVA=2.7851 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551365.1_from_03551365.1 phases=1 bus1=03551365.1 kv=6.93 irradiance=1 Pmpp=7.38 kvar=0 kVA=7.749 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551365.3_from_03551365.3 phases=1 bus1=03551365.3 kv=6.93 irradiance=1 Pmpp=7.38 kvar=0 kVA=7.749 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551318.1_from_03551320.1 phases=1 bus1=03551318.1 kv=6.93 irradiance=1 Pmpp=1.2185 kvar=0 kVA=1.2794 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551321.1_from_03551320.1 phases=1 bus1=03551321.1 kv=6.93 irradiance=1 Pmpp=2.4271 kvar=0 kVA=2.5485 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551318.2_from_03551320.2 phases=1 bus1=03551318.2 kv=6.93 irradiance=1 Pmpp=1.2185 kvar=0 kVA=1.2794 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551321.2_from_03551320.2 phases=1 bus1=03551321.2 kv=6.93 irradiance=1 Pmpp=2.4271 kvar=0 kVA=2.5485 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551318.3_from_03551320.3 phases=1 bus1=03551318.3 kv=6.93 irradiance=1 Pmpp=1.2185 kvar=0 kVA=1.2794 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551321.3_from_03551320.3 phases=1 bus1=03551321.3 kv=6.93 irradiance=1 Pmpp=2.4271 kvar=0 kVA=2.5485 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551321.1_from_03551321.1 phases=1 bus1=03551321.1 kv=6.93 irradiance=1 Pmpp=5.76 kvar=0 kVA=6.048 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551321.2_from_03551321.2 phases=1 bus1=03551321.2 kv=6.93 irradiance=1 Pmpp=5.76 kvar=0 kVA=6.048 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551321.3_from_03551321.3 phases=1 bus1=03551321.3 kv=6.93 irradiance=1 Pmpp=5.76 kvar=0 kVA=6.048 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551322.1_from_03551322.1 phases=1 bus1=03551322.1 kv=6.93 irradiance=1 Pmpp=8.64 kvar=0 kVA=9.072 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551322.3_from_03551322.3 phases=1 bus1=03551322.3 kv=6.93 irradiance=1 Pmpp=8.64 kvar=0 kVA=9.072 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551323.1_from_03551323.1 phases=1 bus1=03551323.1 kv=6.93 irradiance=1 Pmpp=2.016 kvar=0 kVA=2.1168 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551323.2_from_03551323.2 phases=1 bus1=03551323.2 kv=6.93 irradiance=1 Pmpp=2.016 kvar=0 kVA=2.1168 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551323.3_from_03551323.3 phases=1 bus1=03551323.3 kv=6.93 irradiance=1 Pmpp=2.016 kvar=0 kVA=2.1168 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551324.1_from_03551324.1 phases=1 bus1=03551324.1 kv=6.93 irradiance=1 Pmpp=11.88 kvar=0 kVA=12.474 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551324.3_from_03551324.3 phases=1 bus1=03551324.3 kv=6.93 irradiance=1 Pmpp=11.88 kvar=0 kVA=12.474 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551323.1_from_03551326.1 phases=1 bus1=03551323.1 kv=6.93 irradiance=1 Pmpp=2.9489 kvar=-0.27182 kVA=3.1095 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551327.1_from_03551326.1 phases=1 bus1=03551327.1 kv=6.93 irradiance=1 Pmpp=5.0375 kvar=0.27182 kVA=5.2971 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551327.2_from_03551326.1 phases=1 bus1=03551327.2 kv=6.93 irradiance=1 Pmpp=0.061014 kvar=0.11854 kVA=0.13998 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551323.2_from_03551326.2 phases=1 bus1=03551323.2 kv=6.93 irradiance=1 Pmpp=2.9488 kvar=-0.27182 kVA=3.1094 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551327.1_from_03551326.2 phases=1 bus1=03551327.1 kv=6.93 irradiance=1 Pmpp=0.072147 kvar=-0.11211 kVA=0.13998 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551327.2_from_03551326.2 phases=1 bus1=03551327.2 kv=6.93 irradiance=1 Pmpp=5.0374 kvar=0.27182 kVA=5.2969 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551325.1_from_03551325.1 phases=1 bus1=03551325.1 kv=6.93 irradiance=1 Pmpp=5.3242 kvar=0 kVA=5.5904 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551325.2_from_03551325.2 phases=1 bus1=03551325.2 kv=6.93 irradiance=1 Pmpp=5.3242 kvar=0 kVA=5.5904 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551325.3_from_03551325.3 phases=1 bus1=03551325.3 kv=6.93 irradiance=1 Pmpp=5.3242 kvar=0 kVA=5.5904 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551327.1_from_03551327.1 phases=1 bus1=03551327.1 kv=6.93 irradiance=1 Pmpp=3.136 kvar=0 kVA=3.2928 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551327.2_from_03551327.2 phases=1 bus1=03551327.2 kv=6.93 irradiance=1 Pmpp=3.136 kvar=0 kVA=3.2928 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551348.2_from_03551349.2 phases=1 bus1=03551348.2 kv=6.93 irradiance=1 Pmpp=6.5908 kvar=0 kVA=6.9203 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551350.2_from_03551349.2 phases=1 bus1=03551350.2 kv=6.93 irradiance=1 Pmpp=5.2892 kvar=0 kVA=5.5537 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551348.3_from_03551349.3 phases=1 bus1=03551348.3 kv=6.93 irradiance=1 Pmpp=6.5908 kvar=0 kVA=6.9203 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551350.3_from_03551349.3 phases=1 bus1=03551350.3 kv=6.93 irradiance=1 Pmpp=5.2892 kvar=0 kVA=5.5537 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551333.1_from_03551335.1 phases=1 bus1=03551333.1 kv=6.93 irradiance=1 Pmpp=3.6694 kvar=0 kVA=3.8528 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551336.1_from_03551335.1 phases=1 bus1=03551336.1 kv=6.93 irradiance=1 Pmpp=4.3168 kvar=0 kVA=4.5327 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551333.2_from_03551335.2 phases=1 bus1=03551333.2 kv=6.93 irradiance=1 Pmpp=3.6695 kvar=0 kVA=3.8529 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551336.2_from_03551335.2 phases=1 bus1=03551336.2 kv=6.93 irradiance=1 Pmpp=4.3169 kvar=0 kVA=4.5328 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551346.1_from_03551346.1 phases=1 bus1=03551346.1 kv=6.93 irradiance=1 Pmpp=8.3784 kvar=0 kVA=8.7973 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551346.2_from_03551346.2 phases=1 bus1=03551346.2 kv=6.93 irradiance=1 Pmpp=8.3784 kvar=0 kVA=8.7973 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551328A.1_from_03551328A.1 phases=1 bus1=03551328A.1 kv=6.93 irradiance=1 Pmpp=9.3786 kvar=0 kVA=9.8475 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551328A.1_from_03551329.1 phases=1 bus1=03551328A.1 kv=6.93 irradiance=1 Pmpp=16.848 kvar=0 kVA=17.6904 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551328A.1_from_03551330.1 phases=1 bus1=03551328A.1 kv=6.93 irradiance=1 Pmpp=5.72 kvar=0 kVA=6.006 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551328A.1_from_03551331.1 phases=1 bus1=03551328A.1 kv=6.93 irradiance=1 Pmpp=17.28 kvar=0 kVA=18.144 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551336.1_from_03551336.1 phases=1 bus1=03551336.1 kv=6.93 irradiance=1 Pmpp=11.7776 kvar=0 kVA=12.3665 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551336.2_from_03551336.2 phases=1 bus1=03551336.2 kv=6.93 irradiance=1 Pmpp=11.7776 kvar=0 kVA=12.3665 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551337.1_from_03551337.1 phases=1 bus1=03551337.1 kv=6.93 irradiance=1 Pmpp=7.59 kvar=0 kVA=7.9695 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551337.2_from_03551337.2 phases=1 bus1=03551337.2 kv=6.93 irradiance=1 Pmpp=7.59 kvar=0 kVA=7.9695 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551336.1_from_03551339.1 phases=1 bus1=03551336.1 kv=6.93 irradiance=1 Pmpp=3.0883 kvar=0 kVA=3.2428 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551340.1_from_03551339.1 phases=1 bus1=03551340.1 kv=6.93 irradiance=1 Pmpp=5.2901 kvar=0 kVA=5.5546 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551336.2_from_03551339.2 phases=1 bus1=03551336.2 kv=6.93 irradiance=1 Pmpp=3.0883 kvar=0 kVA=3.2427 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551340.2_from_03551339.2 phases=1 bus1=03551340.2 kv=6.93 irradiance=1 Pmpp=5.2899 kvar=0 kVA=5.5544 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551336.1_from_03551342.1 phases=1 bus1=03551336.1 kv=6.93 irradiance=1 Pmpp=2.2215 kvar=0 kVA=2.3325 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551343.1_from_03551342.1 phases=1 bus1=03551343.1 kv=6.93 irradiance=1 Pmpp=0.63853 kvar=0 kVA=0.67045 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551336.2_from_03551342.2 phases=1 bus1=03551336.2 kv=6.93 irradiance=1 Pmpp=2.2215 kvar=0 kVA=2.3325 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551343.2_from_03551342.2 phases=1 bus1=03551343.2 kv=6.93 irradiance=1 Pmpp=0.63853 kvar=0 kVA=0.67045 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551337.1_from_03551337A.1 phases=1 bus1=03551337.1 kv=6.93 irradiance=1 Pmpp=8.424 kvar=0 kVA=8.8452 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551337.2_from_03551337A.2 phases=1 bus1=03551337.2 kv=6.93 irradiance=1 Pmpp=8.424 kvar=0 kVA=8.8452 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551340.1_from_03551340.1 phases=1 bus1=03551340.1 kv=6.93 irradiance=1 Pmpp=8.64 kvar=0 kVA=9.072 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551340.2_from_03551340.2 phases=1 bus1=03551340.2 kv=6.93 irradiance=1 Pmpp=8.64 kvar=0 kVA=9.072 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551343.1_from_03551343.1 phases=1 bus1=03551343.1 kv=6.93 irradiance=1 Pmpp=7.9862 kvar=0 kVA=8.3855 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551343.2_from_03551343.2 phases=1 bus1=03551343.2 kv=6.93 irradiance=1 Pmpp=7.9864 kvar=0 kVA=8.3857 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551341.1_from_03551341.1 phases=1 bus1=03551341.1 kv=6.93 irradiance=1 Pmpp=5.4686 kvar=0 kVA=5.742 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551341.2_from_03551341.2 phases=1 bus1=03551341.2 kv=6.93 irradiance=1 Pmpp=5.4684 kvar=0 kVA=5.7418 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551350.2_from_03551350.2 phases=1 bus1=03551350.2 kv=6.93 irradiance=1 Pmpp=5.4686 kvar=0 kVA=5.742 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551350.3_from_03551350.3 phases=1 bus1=03551350.3 kv=6.93 irradiance=1 Pmpp=5.4684 kvar=0 kVA=5.7418 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551356.2_from_03551356.2 phases=1 bus1=03551356.2 kv=6.93 irradiance=1 Pmpp=3.024 kvar=0 kVA=3.1752 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551356.3_from_03551356.3 phases=1 bus1=03551356.3 kv=6.93 irradiance=1 Pmpp=3.024 kvar=0 kVA=3.1752 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551350.2_from_03551350A.2 phases=1 bus1=03551350.2 kv=6.93 irradiance=1 Pmpp=8.8142 kvar=0.12658 kVA=9.2559 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551351.2_from_03551350A.2 phases=1 bus1=03551351.2 kv=6.93 irradiance=1 Pmpp=0.2084 kvar=-0.12658 kVA=0.25602 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551350.3_from_03551350A.3 phases=1 bus1=03551350.3 kv=6.93 irradiance=1 Pmpp=8.8142 kvar=0.12658 kVA=9.2559 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551351.3_from_03551350A.3 phases=1 bus1=03551351.3 kv=6.93 irradiance=1 Pmpp=0.2084 kvar=-0.12658 kVA=0.25602 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551357.2_from_03551357.2 phases=1 bus1=03551357.2 kv=6.93 irradiance=1 Pmpp=2.86 kvar=0 kVA=3.003 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551357.3_from_03551357.3 phases=1 bus1=03551357.3 kv=6.93 irradiance=1 Pmpp=2.86 kvar=0 kVA=3.003 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551353.2_from_03551353.2 phases=1 bus1=03551353.2 kv=6.93 irradiance=1 Pmpp=9.68 kvar=0 kVA=10.164 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551353.3_from_03551353.3 phases=1 bus1=03551353.3 kv=6.93 irradiance=1 Pmpp=9.68 kvar=0 kVA=10.164 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551354.2_from_03551354.2 phases=1 bus1=03551354.2 kv=6.93 irradiance=1 Pmpp=4.862 kvar=0 kVA=5.1051 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551354.3_from_03551354.3 phases=1 bus1=03551354.3 kv=6.93 irradiance=1 Pmpp=4.862 kvar=0 kVA=5.1051 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551357.2_from_03551358.2 phases=1 bus1=03551357.2 kv=6.93 irradiance=1 Pmpp=4.3173 kvar=0 kVA=4.5331 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551359.2_from_03551358.2 phases=1 bus1=03551359.2 kv=6.93 irradiance=1 Pmpp=7.4603 kvar=0 kVA=7.8333 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551357.3_from_03551358.3 phases=1 bus1=03551357.3 kv=6.93 irradiance=1 Pmpp=4.3173 kvar=0 kVA=4.5331 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551359.3_from_03551358.3 phases=1 bus1=03551359.3 kv=6.93 irradiance=1 Pmpp=7.4603 kvar=0 kVA=7.8333 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551361.2_from_03551361.2 phases=1 bus1=03551361.2 kv=6.93 irradiance=1 Pmpp=4.6894 kvar=0 kVA=4.9239 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551361.3_from_03551361.3 phases=1 bus1=03551361.3 kv=6.93 irradiance=1 Pmpp=4.6892 kvar=0 kVA=4.9237 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551361.2_from_03551362.2 phases=1 bus1=03551361.2 kv=6.93 irradiance=1 Pmpp=3.5194 kvar=0 kVA=3.6953 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551363.2_from_03551362.2 phases=1 bus1=03551363.2 kv=6.93 irradiance=1 Pmpp=5.1206 kvar=0 kVA=5.3767 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551361.3_from_03551362.3 phases=1 bus1=03551361.3 kv=6.93 irradiance=1 Pmpp=3.5194 kvar=0 kVA=3.6953 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551363.3_from_03551362.3 phases=1 bus1=03551363.3 kv=6.93 irradiance=1 Pmpp=5.1206 kvar=0 kVA=5.3767 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551368.2_from_03551368.2 phases=1 bus1=03551368.2 kv=6.93 irradiance=1 Pmpp=9.0228 kvar=0 kVA=9.4739 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551368.3_from_03551368.3 phases=1 bus1=03551368.3 kv=6.93 irradiance=1 Pmpp=9.0226 kvar=0 kVA=9.4737 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551368.2_from_03551369.2 phases=1 bus1=03551368.2 kv=6.93 irradiance=1 Pmpp=3.1358 kvar=0 kVA=3.2926 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551370.2_from_03551369.2 phases=1 bus1=03551370.2 kv=6.93 irradiance=1 Pmpp=5.5042 kvar=0 kVA=5.7794 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551368.3_from_03551369.3 phases=1 bus1=03551368.3 kv=6.93 irradiance=1 Pmpp=3.1358 kvar=0 kVA=3.2926 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551370.3_from_03551369.3 phases=1 bus1=03551370.3 kv=6.93 irradiance=1 Pmpp=5.5042 kvar=0 kVA=5.7794 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551370.2_from_03551370.2 phases=1 bus1=03551370.2 kv=6.93 irradiance=1 Pmpp=5.4686 kvar=0 kVA=5.742 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551370.3_from_03551370.3 phases=1 bus1=03551370.3 kv=6.93 irradiance=1 Pmpp=5.4686 kvar=0 kVA=5.742 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551371.2_from_03551371.2 phases=1 bus1=03551371.2 kv=6.93 irradiance=1 Pmpp=10.92 kvar=0 kVA=11.466 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551371.3_from_03551371.3 phases=1 bus1=03551371.3 kv=6.93 irradiance=1 Pmpp=10.92 kvar=0 kVA=11.466 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551372.2_from_03551372.2 phases=1 bus1=03551372.2 kv=6.93 irradiance=1 Pmpp=8.3784 kvar=0 kVA=8.7973 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551372.3_from_03551372.3 phases=1 bus1=03551372.3 kv=6.93 irradiance=1 Pmpp=8.3784 kvar=0 kVA=8.7973 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551372.2_from_03551373.2 phases=1 bus1=03551372.2 kv=6.93 irradiance=1 Pmpp=3.0224 kvar=0 kVA=3.1735 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551374.2_from_03551373.2 phases=1 bus1=03551374.2 kv=6.93 irradiance=1 Pmpp=5.3558 kvar=0 kVA=5.6236 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551372.3_from_03551373.3 phases=1 bus1=03551372.3 kv=6.93 irradiance=1 Pmpp=3.0224 kvar=0 kVA=3.1735 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551374.3_from_03551373.3 phases=1 bus1=03551374.3 kv=6.93 irradiance=1 Pmpp=5.3558 kvar=0 kVA=5.6236 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551388.2_from_03551388.2 phases=1 bus1=03551388.2 kv=6.93 irradiance=1 Pmpp=10.92 kvar=0 kVA=11.466 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551388.3_from_03551388.3 phases=1 bus1=03551388.3 kv=6.93 irradiance=1 Pmpp=10.92 kvar=0 kVA=11.466 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551374.2_from_03551374.2 phases=1 bus1=03551374.2 kv=6.93 irradiance=1 Pmpp=8.64 kvar=0 kVA=9.072 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551374.3_from_03551374.3 phases=1 bus1=03551374.3 kv=6.93 irradiance=1 Pmpp=8.64 kvar=0 kVA=9.072 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551374.2_from_03551378.2 phases=1 bus1=03551374.2 kv=6.93 irradiance=1 Pmpp=3.9011 kvar=0 kVA=4.0962 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551379.2_from_03551378.2 phases=1 bus1=03551379.2 kv=6.93 irradiance=1 Pmpp=3.4789 kvar=0 kVA=3.6528 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551374.3_from_03551378.3 phases=1 bus1=03551374.3 kv=6.93 irradiance=1 Pmpp=3.9011 kvar=0 kVA=4.0962 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551379.3_from_03551378.3 phases=1 bus1=03551379.3 kv=6.93 irradiance=1 Pmpp=3.4789 kvar=0 kVA=3.6528 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551379.2_from_03551379.2 phases=1 bus1=03551379.2 kv=6.93 irradiance=1 Pmpp=11.7776 kvar=0 kVA=12.3665 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551379.3_from_03551379.3 phases=1 bus1=03551379.3 kv=6.93 irradiance=1 Pmpp=11.7776 kvar=0 kVA=12.3665 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551379.2_from_03551380.2 phases=1 bus1=03551379.2 kv=6.93 irradiance=1 Pmpp=2.8931 kvar=0 kVA=3.0378 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551381.2_from_03551380.2 phases=1 bus1=03551381.2 kv=6.93 irradiance=1 Pmpp=5.0933 kvar=0 kVA=5.348 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551379.3_from_03551380.3 phases=1 bus1=03551379.3 kv=6.93 irradiance=1 Pmpp=2.8931 kvar=0 kVA=3.0378 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551381.3_from_03551380.3 phases=1 bus1=03551381.3 kv=6.93 irradiance=1 Pmpp=5.0933 kvar=0 kVA=5.348 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551381.2_from_03551381.2 phases=1 bus1=03551381.2 kv=6.93 irradiance=1 Pmpp=7.9864 kvar=0 kVA=8.3857 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551381.3_from_03551381.3 phases=1 bus1=03551381.3 kv=6.93 irradiance=1 Pmpp=7.9862 kvar=0 kVA=8.3855 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551385A.2_from_03551385A.2 phases=1 bus1=03551385A.2 kv=6.93 irradiance=1 Pmpp=7.38 kvar=0 kVA=7.749 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551385A.3_from_03551385A.3 phases=1 bus1=03551385A.3 kv=6.93 irradiance=1 Pmpp=7.38 kvar=0 kVA=7.749 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551382.2_from_03551382.2 phases=1 bus1=03551382.2 kv=6.93 irradiance=1 Pmpp=10.92 kvar=0 kVA=11.466 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551382.3_from_03551382.3 phases=1 bus1=03551382.3 kv=6.93 irradiance=1 Pmpp=10.92 kvar=0 kVA=11.466 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551383.2_from_03551383.2 phases=1 bus1=03551383.2 kv=6.93 irradiance=1 Pmpp=7.59 kvar=0 kVA=7.9695 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551383.3_from_03551383.3 phases=1 bus1=03551383.3 kv=6.93 irradiance=1 Pmpp=7.59 kvar=0 kVA=7.9695 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551383A.2_from_03551383A.2 phases=1 bus1=03551383A.2 kv=6.93 irradiance=1 Pmpp=2.47 kvar=0 kVA=2.5935 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551383A.3_from_03551383A.3 phases=1 bus1=03551383A.3 kv=6.93 irradiance=1 Pmpp=2.47 kvar=0 kVA=2.5935 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035516.1_from_035516.1 phases=1 bus1=035516.1 kv=6.93 irradiance=1 Pmpp=6.3 kvar=0 kVA=6.615 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035516.2_from_035516.2 phases=1 bus1=035516.2 kv=6.93 irradiance=1 Pmpp=6.3 kvar=0 kVA=6.615 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035516.3_from_035516.3 phases=1 bus1=035516.3 kv=6.93 irradiance=1 Pmpp=6.3 kvar=0 kVA=6.615 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035517.1_from_035517.1 phases=1 bus1=035517.1 kv=6.93 irradiance=1 Pmpp=3.6456 kvar=0 kVA=3.8279 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035517.2_from_035517.2 phases=1 bus1=035517.2 kv=6.93 irradiance=1 Pmpp=3.6456 kvar=0 kVA=3.8279 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035517.3_from_035517.3 phases=1 bus1=035517.3 kv=6.93 irradiance=1 Pmpp=3.6456 kvar=0 kVA=3.8279 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035518.1_from_035518.1 phases=1 bus1=035518.1 kv=6.93 irradiance=1 Pmpp=5.76 kvar=0 kVA=6.048 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035518.2_from_035518.2 phases=1 bus1=035518.2 kv=6.93 irradiance=1 Pmpp=5.76 kvar=0 kVA=6.048 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035518.3_from_035518.3 phases=1 bus1=035518.3 kv=6.93 irradiance=1 Pmpp=5.76 kvar=0 kVA=6.048 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035517.1_from_035517A.1 phases=1 bus1=035517.1 kv=6.93 irradiance=1 Pmpp=8.3583 kvar=0.056487 kVA=8.7764 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035517.3_from_035517A.3 phases=1 bus1=035517.3 kv=6.93 irradiance=1 Pmpp=8.3583 kvar=0.056487 kVA=8.7764 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035516A.2_from_03551601.2 phases=1 bus1=035516A.2 kv=6.93 irradiance=1 Pmpp=7.264 kvar=0 kVA=7.6272 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551604.2_from_03551601.2 phases=1 bus1=03551604.2 kv=6.93 irradiance=1 Pmpp=1.376 kvar=0 kVA=1.4448 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035516A.3_from_03551601.3 phases=1 bus1=035516A.3 kv=6.93 irradiance=1 Pmpp=7.264 kvar=0 kVA=7.6272 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551604.3_from_03551601.3 phases=1 bus1=03551604.3 kv=6.93 irradiance=1 Pmpp=1.376 kvar=0 kVA=1.4448 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035516A.2_from_03551603.2 phases=1 bus1=035516A.2 kv=6.93 irradiance=1 Pmpp=2.0003 kvar=0 kVA=2.1003 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551604.2_from_03551603.2 phases=1 bus1=03551604.2 kv=6.93 irradiance=1 Pmpp=1.1357 kvar=0 kVA=1.1925 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035516A.3_from_03551603.3 phases=1 bus1=035516A.3 kv=6.93 irradiance=1 Pmpp=2.0003 kvar=0 kVA=2.1003 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551604.3_from_03551603.3 phases=1 bus1=03551604.3 kv=6.93 irradiance=1 Pmpp=1.1357 kvar=0 kVA=1.1925 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035518.2_from_03551802.2 phases=1 bus1=035518.2 kv=6.93 irradiance=1 Pmpp=2.1693 kvar=0 kVA=2.2778 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551803.2_from_03551802.2 phases=1 bus1=03551803.2 kv=6.93 irradiance=1 Pmpp=4.2707 kvar=0 kVA=4.4842 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035518.3_from_03551802.3 phases=1 bus1=035518.3 kv=6.93 irradiance=1 Pmpp=2.1693 kvar=0 kVA=2.2778 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551803.3_from_03551802.3 phases=1 bus1=03551803.3 kv=6.93 irradiance=1 Pmpp=4.2707 kvar=0 kVA=4.4842 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035517.1_from_03551701.1 phases=1 bus1=035517.1 kv=6.93 irradiance=1 Pmpp=3.7492 kvar=0.025338 kVA=3.9368 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551703.1_from_03551701.1 phases=1 bus1=03551703.1 kv=6.93 irradiance=1 Pmpp=4.8908 kvar=-0.025338 kVA=5.1354 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035517.3_from_03551701.3 phases=1 bus1=035517.3 kv=6.93 irradiance=1 Pmpp=3.7492 kvar=0.025338 kVA=3.9368 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551703.3_from_03551701.3 phases=1 bus1=03551703.3 kv=6.93 irradiance=1 Pmpp=4.8908 kvar=-0.025338 kVA=5.1354 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035517.1_from_03551702.1 phases=1 bus1=035517.1 kv=6.93 irradiance=1 Pmpp=1.2393 kvar=0 kVA=1.3013 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551703.1_from_03551702.1 phases=1 bus1=03551703.1 kv=6.93 irradiance=1 Pmpp=4.7007 kvar=0 kVA=4.9358 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035517.3_from_03551702.3 phases=1 bus1=035517.3 kv=6.93 irradiance=1 Pmpp=1.2393 kvar=0 kVA=1.3013 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551703.3_from_03551702.3 phases=1 bus1=03551703.3 kv=6.93 irradiance=1 Pmpp=4.7007 kvar=0 kVA=4.9358 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551704.1_from_03551704.1 phases=1 bus1=03551704.1 kv=6.93 irradiance=1 Pmpp=7.59 kvar=0 kVA=7.9695 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551704.3_from_03551704.3 phases=1 bus1=03551704.3 kv=6.93 irradiance=1 Pmpp=7.59 kvar=0 kVA=7.9695 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551708.1_from_03551708.1 phases=1 bus1=03551708.1 kv=6.93 irradiance=1 Pmpp=10.92 kvar=0 kVA=11.466 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551708.3_from_03551708.3 phases=1 bus1=03551708.3 kv=6.93 irradiance=1 Pmpp=10.92 kvar=0 kVA=11.466 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551705.1_from_03551705.1 phases=1 bus1=03551705.1 kv=6.93 irradiance=1 Pmpp=5.4686 kvar=0 kVA=5.742 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551705.3_from_03551705.3 phases=1 bus1=03551705.3 kv=6.93 irradiance=1 Pmpp=5.4684 kvar=0 kVA=5.7418 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551709.1_from_03551709.1 phases=1 bus1=03551709.1 kv=6.93 irradiance=1 Pmpp=10.92 kvar=0 kVA=11.466 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551709.3_from_03551709.3 phases=1 bus1=03551709.3 kv=6.93 irradiance=1 Pmpp=10.92 kvar=0 kVA=11.466 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551715.1_from_03551715.1 phases=1 bus1=03551715.1 kv=6.93 irradiance=1 Pmpp=9.0226 kvar=0 kVA=9.4737 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551715.3_from_03551715.3 phases=1 bus1=03551715.3 kv=6.93 irradiance=1 Pmpp=9.0228 kvar=0 kVA=9.4739 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551706.1_from_03551706.1 phases=1 bus1=03551706.1 kv=6.93 irradiance=1 Pmpp=8.3782 kvar=0 kVA=8.7971 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551706.3_from_03551706.3 phases=1 bus1=03551706.3 kv=6.93 irradiance=1 Pmpp=8.3784 kvar=0 kVA=8.7973 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551707.1_from_03551707.1 phases=1 bus1=03551707.1 kv=6.93 irradiance=1 Pmpp=11.7776 kvar=0 kVA=12.3665 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551707.3_from_03551707.3 phases=1 bus1=03551707.3 kv=6.93 irradiance=1 Pmpp=11.7776 kvar=0 kVA=12.3665 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551709.1_from_03551709A.1 phases=1 bus1=03551709.1 kv=6.93 irradiance=1 Pmpp=8.5414 kvar=0.060852 kVA=8.9687 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551710.1_from_03551709A.1 phases=1 bus1=03551710.1 kv=6.93 irradiance=1 Pmpp=0.098625 kvar=-0.060852 kVA=0.12168 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551709.3_from_03551709A.3 phases=1 bus1=03551709.3 kv=6.93 irradiance=1 Pmpp=8.5414 kvar=0.060852 kVA=8.9687 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551710.3_from_03551709A.3 phases=1 bus1=03551710.3 kv=6.93 irradiance=1 Pmpp=0.098625 kvar=-0.060852 kVA=0.12168 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551710.1_from_03551712.1 phases=1 bus1=03551710.1 kv=6.93 irradiance=1 Pmpp=3.5087 kvar=0 kVA=3.6842 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551713.1_from_03551712.1 phases=1 bus1=03551713.1 kv=6.93 irradiance=1 Pmpp=5.1313 kvar=0 kVA=5.3878 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551710.3_from_03551712.3 phases=1 bus1=03551710.3 kv=6.93 irradiance=1 Pmpp=3.5087 kvar=0 kVA=3.6842 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03551713.3_from_03551712.3 phases=1 bus1=03551713.3 kv=6.93 irradiance=1 Pmpp=5.1313 kvar=0 kVA=5.3878 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035520.1_from_035520.1 phases=1 bus1=035520.1 kv=6.93 irradiance=1 Pmpp=3.1534 kvar=0 kVA=3.3111 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035520.2_from_035520.2 phases=1 bus1=035520.2 kv=6.93 irradiance=1 Pmpp=3.1534 kvar=0 kVA=3.3111 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035520.3_from_035520.3 phases=1 bus1=035520.3 kv=6.93 irradiance=1 Pmpp=3.1534 kvar=0 kVA=3.3111 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035520.1_from_035521.1 phases=1 bus1=035520.1 kv=6.93 irradiance=1 Pmpp=2.4833 kvar=0.058635 kVA=2.6082 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035524.1_from_035521.1 phases=1 bus1=035524.1 kv=6.93 irradiance=1 Pmpp=2.4367 kvar=-0.058635 kVA=2.5592 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035520.2_from_035521.2 phases=1 bus1=035520.2 kv=6.93 irradiance=1 Pmpp=2.4833 kvar=0.058635 kVA=2.6082 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035524.2_from_035521.2 phases=1 bus1=035524.2 kv=6.93 irradiance=1 Pmpp=2.4367 kvar=-0.058635 kVA=2.5592 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035520.3_from_035521.3 phases=1 bus1=035520.3 kv=6.93 irradiance=1 Pmpp=2.4833 kvar=0.058635 kVA=2.6082 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035524.3_from_035521.3 phases=1 bus1=035524.3 kv=6.93 irradiance=1 Pmpp=2.4367 kvar=-0.058635 kVA=2.5592 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035520.1_from_035520A.1 phases=1 bus1=035520.1 kv=6.93 irradiance=1 Pmpp=7.3201 kvar=0.067388 kVA=7.6864 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035520.3_from_035520A.3 phases=1 bus1=035520.3 kv=6.93 irradiance=1 Pmpp=7.3201 kvar=0.067388 kVA=7.6864 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035520.1_from_035522.1 phases=1 bus1=035520.1 kv=6.93 irradiance=1 Pmpp=1.4027 kvar=0.033121 kVA=1.4733 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035524.1_from_035522.1 phases=1 bus1=035524.1 kv=6.93 irradiance=1 Pmpp=1.7235 kvar=-0.033121 kVA=1.81 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035520.2_from_035522.2 phases=1 bus1=035520.2 kv=6.93 irradiance=1 Pmpp=1.4027 kvar=0.033121 kVA=1.4733 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035524.2_from_035522.2 phases=1 bus1=035524.2 kv=6.93 irradiance=1 Pmpp=1.7235 kvar=-0.033121 kVA=1.81 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035520.3_from_035522.3 phases=1 bus1=035520.3 kv=6.93 irradiance=1 Pmpp=1.4027 kvar=0.033121 kVA=1.4733 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035524.3_from_035522.3 phases=1 bus1=035524.3 kv=6.93 irradiance=1 Pmpp=1.7235 kvar=-0.033121 kVA=1.81 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035520.1_from_035523.1 phases=1 bus1=035520.1 kv=6.93 irradiance=1 Pmpp=2.4983 kvar=0.058988 kVA=2.6239 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035524.1_from_035523.1 phases=1 bus1=035524.1 kv=6.93 irradiance=1 Pmpp=5.8799 kvar=-0.058988 kVA=6.1742 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035520.3_from_035523.3 phases=1 bus1=035520.3 kv=6.93 irradiance=1 Pmpp=2.4983 kvar=0.058988 kVA=2.6239 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035524.3_from_035523.3 phases=1 bus1=035524.3 kv=6.93 irradiance=1 Pmpp=5.8799 kvar=-0.058988 kVA=6.1742 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035524.1_from_035524.1 phases=1 bus1=035524.1 kv=6.93 irradiance=1 Pmpp=6.0152 kvar=0 kVA=6.316 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035524.2_from_035524.2 phases=1 bus1=035524.2 kv=6.93 irradiance=1 Pmpp=6.0152 kvar=0 kVA=6.316 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035524.3_from_035524.3 phases=1 bus1=035524.3 kv=6.93 irradiance=1 Pmpp=6.0152 kvar=0 kVA=6.316 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035524.1_from_035524A.1 phases=1 bus1=035524.1 kv=6.93 irradiance=1 Pmpp=4.4012 kvar=0.032786 kVA=4.6213 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035525.1_from_035524A.1 phases=1 bus1=035525.1 kv=6.93 irradiance=1 Pmpp=0.18445 kvar=-0.032786 kVA=0.19671 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035524.2_from_035524A.2 phases=1 bus1=035524.2 kv=6.93 irradiance=1 Pmpp=4.4012 kvar=0.032786 kVA=4.6213 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035525.2_from_035524A.2 phases=1 bus1=035525.2 kv=6.93 irradiance=1 Pmpp=0.18445 kvar=-0.032786 kVA=0.19671 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035524.3_from_035524A.3 phases=1 bus1=035524.3 kv=6.93 irradiance=1 Pmpp=4.4012 kvar=0.032786 kVA=4.6213 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035525.3_from_035524A.3 phases=1 bus1=035525.3 kv=6.93 irradiance=1 Pmpp=0.18445 kvar=-0.032786 kVA=0.19671 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552501.1_from_03552501.1 phases=1 bus1=03552501.1 kv=6.93 irradiance=1 Pmpp=6.44 kvar=0 kVA=6.762 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552501.3_from_03552501.3 phases=1 bus1=03552501.3 kv=6.93 irradiance=1 Pmpp=6.44 kvar=0 kVA=6.762 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035526.1_from_035526.1 phases=1 bus1=035526.1 kv=6.93 irradiance=1 Pmpp=6.0152 kvar=0 kVA=6.316 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035526.2_from_035526.2 phases=1 bus1=035526.2 kv=6.93 irradiance=1 Pmpp=6.0152 kvar=0 kVA=6.316 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035526.3_from_035526.3 phases=1 bus1=035526.3 kv=6.93 irradiance=1 Pmpp=6.0152 kvar=0 kVA=6.316 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552601.1_from_03552601.1 phases=1 bus1=03552601.1 kv=6.93 irradiance=1 Pmpp=5.76 kvar=0 kVA=6.048 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552601.2_from_03552601.2 phases=1 bus1=03552601.2 kv=6.93 irradiance=1 Pmpp=5.76 kvar=0 kVA=6.048 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552601.3_from_03552601.3 phases=1 bus1=03552601.3 kv=6.93 irradiance=1 Pmpp=5.76 kvar=0 kVA=6.048 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035526.1_from_035527.1 phases=1 bus1=035526.1 kv=6.93 irradiance=1 Pmpp=0.10043 kvar=-0.082611 kVA=0.13655 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035527A.1_from_035527.1 phases=1 bus1=035527A.1 kv=6.93 irradiance=1 Pmpp=1.9156 kvar=0.082611 kVA=2.0132 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035526.2_from_035527.2 phases=1 bus1=035526.2 kv=6.93 irradiance=1 Pmpp=0.10043 kvar=-0.082611 kVA=0.13655 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035527A.2_from_035527.2 phases=1 bus1=035527A.2 kv=6.93 irradiance=1 Pmpp=1.9156 kvar=0.082611 kVA=2.0132 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035526.3_from_035527.3 phases=1 bus1=035526.3 kv=6.93 irradiance=1 Pmpp=0.10043 kvar=-0.082611 kVA=0.13655 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035527A.3_from_035527.3 phases=1 bus1=035527A.3 kv=6.93 irradiance=1 Pmpp=1.9156 kvar=0.082611 kVA=2.0132 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552502.1_from_03552502A.1 phases=1 bus1=03552502.1 kv=6.93 irradiance=1 Pmpp=5.4862 kvar=0.048283 kVA=5.7608 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552503.1_from_03552502A.1 phases=1 bus1=03552503.1 kv=6.93 irradiance=1 Pmpp=0.27375 kvar=-0.048283 kVA=0.29188 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552502.2_from_03552502A.2 phases=1 bus1=03552502.2 kv=6.93 irradiance=1 Pmpp=5.4862 kvar=0.048283 kVA=5.7608 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552503.2_from_03552502A.2 phases=1 bus1=03552503.2 kv=6.93 irradiance=1 Pmpp=0.27375 kvar=-0.048283 kVA=0.29188 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552502.3_from_03552502A.3 phases=1 bus1=03552502.3 kv=6.93 irradiance=1 Pmpp=5.4862 kvar=0.048283 kVA=5.7608 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552503.3_from_03552502A.3 phases=1 bus1=03552503.3 kv=6.93 irradiance=1 Pmpp=0.27375 kvar=-0.048283 kVA=0.29188 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552510.1_from_03552510.1 phases=1 bus1=03552510.1 kv=6.93 irradiance=1 Pmpp=1.6467 kvar=0 kVA=1.729 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552510.2_from_03552510.2 phases=1 bus1=03552510.2 kv=6.93 irradiance=1 Pmpp=1.6467 kvar=0 kVA=1.729 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552510.3_from_03552510.3 phases=1 bus1=03552510.3 kv=6.93 irradiance=1 Pmpp=1.6467 kvar=0 kVA=1.729 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552503.1_from_03552503A.1 phases=1 bus1=03552503.1 kv=6.93 irradiance=1 Pmpp=1.9742 kvar=0.061791 kVA=2.074 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552504.1_from_03552503A.1 phases=1 bus1=03552504.1 kv=6.93 irradiance=1 Pmpp=0.11636 kvar=-0.061791 kVA=0.13834 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552503.2_from_03552503A.2 phases=1 bus1=03552503.2 kv=6.93 irradiance=1 Pmpp=1.9742 kvar=0.061791 kVA=2.074 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552504.2_from_03552503A.2 phases=1 bus1=03552504.2 kv=6.93 irradiance=1 Pmpp=0.11636 kvar=-0.061791 kVA=0.13834 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552503.3_from_03552503A.3 phases=1 bus1=03552503.3 kv=6.93 irradiance=1 Pmpp=1.9742 kvar=0.061791 kVA=2.074 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552504.3_from_03552503A.3 phases=1 bus1=03552504.3 kv=6.93 irradiance=1 Pmpp=0.11636 kvar=-0.061791 kVA=0.13834 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552510.1_from_03552513.1 phases=1 bus1=03552510.1 kv=6.93 irradiance=1 Pmpp=0.66577 kvar=0 kVA=0.69906 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552514.1_from_03552513.1 phases=1 bus1=03552514.1 kv=6.93 irradiance=1 Pmpp=2.5756 kvar=0 kVA=2.7044 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552510.2_from_03552513.2 phases=1 bus1=03552510.2 kv=6.93 irradiance=1 Pmpp=0.66577 kvar=0 kVA=0.69906 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552514.2_from_03552513.2 phases=1 bus1=03552514.2 kv=6.93 irradiance=1 Pmpp=2.5756 kvar=0 kVA=2.7044 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552510.3_from_03552513.3 phases=1 bus1=03552510.3 kv=6.93 irradiance=1 Pmpp=0.66577 kvar=0 kVA=0.69906 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552514.3_from_03552513.3 phases=1 bus1=03552514.3 kv=6.93 irradiance=1 Pmpp=2.5756 kvar=0 kVA=2.7044 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552504.3_from_03552507.3 phases=1 bus1=03552504.3 kv=6.93 irradiance=1 Pmpp=2.709 kvar=0 kVA=2.8444 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552508.3_from_03552507.3 phases=1 bus1=03552508.3 kv=6.93 irradiance=1 Pmpp=3.339 kvar=0 kVA=3.506 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552514.1_from_03552514.1 phases=1 bus1=03552514.1 kv=6.93 irradiance=1 Pmpp=1.6467 kvar=0 kVA=1.729 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552514.2_from_03552514.2 phases=1 bus1=03552514.2 kv=6.93 irradiance=1 Pmpp=1.6467 kvar=0 kVA=1.729 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552514.3_from_03552514.3 phases=1 bus1=03552514.3 kv=6.93 irradiance=1 Pmpp=1.6467 kvar=0 kVA=1.729 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552510A.1_from_03552511A.1 phases=1 bus1=03552510A.1 kv=6.93 irradiance=1 Pmpp=2.0906 kvar=0 kVA=2.1951 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552510A.2_from_03552511A.2 phases=1 bus1=03552510A.2 kv=6.93 irradiance=1 Pmpp=2.0906 kvar=0 kVA=2.1951 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552510A.3_from_03552511A.3 phases=1 bus1=03552510A.3 kv=6.93 irradiance=1 Pmpp=2.0906 kvar=0 kVA=2.1951 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552514.1_from_03552545.1 phases=1 bus1=03552514.1 kv=6.93 irradiance=1 Pmpp=1.2342 kvar=0 kVA=1.2959 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552546.1_from_03552545.1 phases=1 bus1=03552546.1 kv=6.93 irradiance=1 Pmpp=3.0214 kvar=0 kVA=3.1725 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552514.2_from_03552545.2 phases=1 bus1=03552514.2 kv=6.93 irradiance=1 Pmpp=1.2342 kvar=0 kVA=1.2959 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552546.2_from_03552545.2 phases=1 bus1=03552546.2 kv=6.93 irradiance=1 Pmpp=3.0214 kvar=0 kVA=3.1725 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552514.3_from_03552545.3 phases=1 bus1=03552514.3 kv=6.93 irradiance=1 Pmpp=1.2342 kvar=0 kVA=1.2959 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552546.3_from_03552545.3 phases=1 bus1=03552546.3 kv=6.93 irradiance=1 Pmpp=3.0214 kvar=0 kVA=3.1725 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552518.1_from_03552518.1 phases=1 bus1=03552518.1 kv=6.93 irradiance=1 Pmpp=4.862 kvar=0 kVA=5.1051 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552518.2_from_03552518.2 phases=1 bus1=03552518.2 kv=6.93 irradiance=1 Pmpp=4.862 kvar=0 kVA=5.1051 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552522.2_from_03552522.2 phases=1 bus1=03552522.2 kv=6.93 irradiance=1 Pmpp=9.46 kvar=0 kVA=9.933 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552537.2_from_03552537.2 phases=1 bus1=03552537.2 kv=6.93 irradiance=1 Pmpp=9.724 kvar=0 kVA=10.2102 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552532.3_from_03552541.3 phases=1 bus1=03552532.3 kv=6.93 irradiance=1 Pmpp=0.26916 kvar=-0.17138 kVA=0.33504 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552541A.3_from_03552541.3 phases=1 bus1=03552541A.3 kv=6.93 irradiance=1 Pmpp=4.6708 kvar=0.17138 kVA=4.9077 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552522.1_from_03552525.1 phases=1 bus1=03552522.1 kv=6.93 irradiance=1 Pmpp=9.3786 kvar=0 kVA=9.8475 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552522.1_from_03552526.1 phases=1 bus1=03552522.1 kv=6.93 irradiance=1 Pmpp=23.76 kvar=0 kVA=24.948 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552522.1_from_03552527.1 phases=1 bus1=03552522.1 kv=6.93 irradiance=1 Pmpp=12.767 kvar=0 kVA=13.4054 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552522.1_from_03552528.1 phases=1 bus1=03552522.1 kv=6.93 irradiance=1 Pmpp=13.7566 kvar=0 kVA=14.4444 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552534A.1_from_03552534.1 phases=1 bus1=03552534A.1 kv=6.93 irradiance=1 Pmpp=5.6836 kvar=0.019084 kVA=5.9678 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552537A.2_from_03552537A.2 phases=1 bus1=03552537A.2 kv=6.93 irradiance=1 Pmpp=9.3786 kvar=0 kVA=9.8475 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552541A.3_from_03552541A.3 phases=1 bus1=03552541A.3 kv=6.93 irradiance=1 Pmpp=5.72 kvar=0 kVA=6.006 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552534A.1_from_03552534A.1 phases=1 bus1=03552534A.1 kv=6.93 irradiance=1 Pmpp=13.7566 kvar=0 kVA=14.4444 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552534A.1_from_03552535.1 phases=1 bus1=03552534A.1 kv=6.93 irradiance=1 Pmpp=11.1348 kvar=0 kVA=11.6915 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552536.1_from_03552535.1 phases=1 bus1=03552536.1 kv=6.93 irradiance=1 Pmpp=4.0452 kvar=0 kVA=4.2475 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552537A.2_from_03552538.2 phases=1 bus1=03552537A.2 kv=6.93 irradiance=1 Pmpp=14.76 kvar=0 kVA=15.498 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552541A.3_from_03552542.3 phases=1 bus1=03552541A.3 kv=6.93 irradiance=1 Pmpp=9.5652 kvar=0 kVA=10.0435 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552544.3_from_03552542.3 phases=1 bus1=03552544.3 kv=6.93 irradiance=1 Pmpp=2.3148 kvar=0 kVA=2.4305 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552541A.3_from_03552543.3 phases=1 bus1=03552541A.3 kv=6.93 irradiance=1 Pmpp=8.1931 kvar=0 kVA=8.6028 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552544.3_from_03552543.3 phases=1 bus1=03552544.3 kv=6.93 irradiance=1 Pmpp=15.3621 kvar=0 kVA=16.1302 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552547.1_from_03552547.1 phases=1 bus1=03552547.1 kv=6.93 irradiance=1 Pmpp=4.92 kvar=0 kVA=5.166 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552547.2_from_03552547.2 phases=1 bus1=03552547.2 kv=6.93 irradiance=1 Pmpp=4.92 kvar=0 kVA=5.166 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552547.3_from_03552547.3 phases=1 bus1=03552547.3 kv=6.93 irradiance=1 Pmpp=4.92 kvar=0 kVA=5.166 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552571.1_from_03552571.1 phases=1 bus1=03552571.1 kv=6.93 irradiance=1 Pmpp=7.92 kvar=0 kVA=8.316 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552571.2_from_03552571.2 phases=1 bus1=03552571.2 kv=6.93 irradiance=1 Pmpp=7.92 kvar=0 kVA=8.316 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552571.3_from_03552571.3 phases=1 bus1=03552571.3 kv=6.93 irradiance=1 Pmpp=7.92 kvar=0 kVA=8.316 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552547.3_from_03552548.3 phases=1 bus1=03552547.3 kv=6.93 irradiance=1 Pmpp=21.84 kvar=0 kVA=22.932 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552547.3_from_03552549.3 phases=1 bus1=03552547.3 kv=6.93 irradiance=1 Pmpp=18.9 kvar=0 kVA=19.845 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552573.1_from_03552573.1 phases=1 bus1=03552573.1 kv=6.93 irradiance=1 Pmpp=4.752 kvar=0 kVA=4.9896 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552573.2_from_03552573.2 phases=1 bus1=03552573.2 kv=6.93 irradiance=1 Pmpp=4.752 kvar=0 kVA=4.9896 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552573.3_from_03552573.3 phases=1 bus1=03552573.3 kv=6.93 irradiance=1 Pmpp=4.752 kvar=0 kVA=4.9896 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552571A.2_from_03552571A.2 phases=1 bus1=03552571A.2 kv=6.93 irradiance=1 Pmpp=7.128 kvar=0 kVA=7.4844 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552571A.3_from_03552571A.3 phases=1 bus1=03552571A.3 kv=6.93 irradiance=1 Pmpp=7.128 kvar=0 kVA=7.4844 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552553.2_from_03552554.2 phases=1 bus1=03552553.2 kv=6.93 irradiance=1 Pmpp=5.4968 kvar=0.030398 kVA=5.7717 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552555.2_from_03552554.2 phases=1 bus1=03552555.2 kv=6.93 irradiance=1 Pmpp=6.3832 kvar=-0.030398 kVA=6.7024 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552553.3_from_03552554.3 phases=1 bus1=03552553.3 kv=6.93 irradiance=1 Pmpp=5.4968 kvar=0.030398 kVA=5.7717 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552555.3_from_03552554.3 phases=1 bus1=03552555.3 kv=6.93 irradiance=1 Pmpp=6.3832 kvar=-0.030398 kVA=6.7024 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552555.2_from_03552561.2 phases=1 bus1=03552555.2 kv=6.93 irradiance=1 Pmpp=3.1893 kvar=0 kVA=3.3487 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552562.2_from_03552561.2 phases=1 bus1=03552562.2 kv=6.93 irradiance=1 Pmpp=5.2347 kvar=0 kVA=5.4965 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552555.3_from_03552561.3 phases=1 bus1=03552555.3 kv=6.93 irradiance=1 Pmpp=3.1893 kvar=0 kVA=3.3487 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552562.3_from_03552561.3 phases=1 bus1=03552562.3 kv=6.93 irradiance=1 Pmpp=5.2347 kvar=0 kVA=5.4965 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552555.2_from_03552569.2 phases=1 bus1=03552555.2 kv=6.93 irradiance=1 Pmpp=1.0216 kvar=0 kVA=1.0727 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552570.2_from_03552569.2 phases=1 bus1=03552570.2 kv=6.93 irradiance=1 Pmpp=8.4284 kvar=0 kVA=8.8498 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552555.3_from_03552569.3 phases=1 bus1=03552555.3 kv=6.93 irradiance=1 Pmpp=1.0216 kvar=0 kVA=1.0727 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552570.3_from_03552569.3 phases=1 bus1=03552570.3 kv=6.93 irradiance=1 Pmpp=8.4284 kvar=0 kVA=8.8498 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552555.2_from_03552555A.2 phases=1 bus1=03552555.2 kv=6.93 irradiance=1 Pmpp=12.6295 kvar=0.19301 kVA=13.2626 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552556.2_from_03552555A.2 phases=1 bus1=03552556.2 kv=6.93 irradiance=1 Pmpp=0.25046 kvar=-0.19301 kVA=0.33201 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552562.2_from_03552562.2 phases=1 bus1=03552562.2 kv=6.93 irradiance=1 Pmpp=7.128 kvar=0 kVA=7.4844 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552562.3_from_03552562.3 phases=1 bus1=03552562.3 kv=6.93 irradiance=1 Pmpp=7.128 kvar=0 kVA=7.4844 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552556.2_from_03552557.2 phases=1 bus1=03552556.2 kv=6.93 irradiance=1 Pmpp=18.9 kvar=0 kVA=19.845 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552556.2_from_03552558.2 phases=1 bus1=03552556.2 kv=6.93 irradiance=1 Pmpp=4.287 kvar=0 kVA=4.5014 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552564.2_from_03552564.2 phases=1 bus1=03552564.2 kv=6.93 irradiance=1 Pmpp=7.59 kvar=0 kVA=7.9695 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552564.3_from_03552564.3 phases=1 bus1=03552564.3 kv=6.93 irradiance=1 Pmpp=7.59 kvar=0 kVA=7.9695 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552566.2_from_03552567.2 phases=1 bus1=03552566.2 kv=6.93 irradiance=1 Pmpp=9.68 kvar=0 kVA=10.164 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552566.3_from_03552567.3 phases=1 bus1=03552566.3 kv=6.93 irradiance=1 Pmpp=9.68 kvar=0 kVA=10.164 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552574.2_from_03552574.2 phases=1 bus1=03552574.2 kv=6.93 irradiance=1 Pmpp=11.7776 kvar=0 kVA=12.3665 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552574.3_from_03552574.3 phases=1 bus1=03552574.3 kv=6.93 irradiance=1 Pmpp=11.7776 kvar=0 kVA=12.3665 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552631A.1_from_03552631A.1 phases=1 bus1=03552631A.1 kv=6.93 irradiance=1 Pmpp=2.47 kvar=0 kVA=2.5935 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552631A.2_from_03552631A.2 phases=1 bus1=03552631A.2 kv=6.93 irradiance=1 Pmpp=2.47 kvar=0 kVA=2.5935 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552578.1_from_03552578A.1 phases=1 bus1=03552578.1 kv=6.93 irradiance=1 Pmpp=5.6489 kvar=0.070079 kVA=5.9318 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552629.1_from_03552578A.1 phases=1 bus1=03552629.1 kv=6.93 irradiance=1 Pmpp=0.11108 kvar=-0.070079 kVA=0.1379 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552578.2_from_03552578A.2 phases=1 bus1=03552578.2 kv=6.93 irradiance=1 Pmpp=5.6489 kvar=0.070079 kVA=5.9318 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552629.2_from_03552578A.2 phases=1 bus1=03552629.2 kv=6.93 irradiance=1 Pmpp=0.11108 kvar=-0.070079 kVA=0.1379 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552578.3_from_03552578A.3 phases=1 bus1=03552578.3 kv=6.93 irradiance=1 Pmpp=5.6489 kvar=0.070079 kVA=5.9318 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552629.3_from_03552578A.3 phases=1 bus1=03552629.3 kv=6.93 irradiance=1 Pmpp=0.11108 kvar=-0.070079 kVA=0.1379 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552578.1_from_03552579A.1 phases=1 bus1=03552578.1 kv=6.93 irradiance=1 Pmpp=2.8137 kvar=0.03876 kVA=2.9547 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552580.1_from_03552579A.1 phases=1 bus1=03552580.1 kv=6.93 irradiance=1 Pmpp=2.9463 kvar=-0.03876 kVA=3.0938 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552578.2_from_03552579A.2 phases=1 bus1=03552578.2 kv=6.93 irradiance=1 Pmpp=2.8137 kvar=0.03876 kVA=2.9547 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552580.2_from_03552579A.2 phases=1 bus1=03552580.2 kv=6.93 irradiance=1 Pmpp=2.9463 kvar=-0.03876 kVA=3.0938 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552578.3_from_03552579A.3 phases=1 bus1=03552578.3 kv=6.93 irradiance=1 Pmpp=2.8137 kvar=0.03876 kVA=2.9547 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552580.3_from_03552579A.3 phases=1 bus1=03552580.3 kv=6.93 irradiance=1 Pmpp=2.9463 kvar=-0.03876 kVA=3.0938 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552629.1_from_03552629.1 phases=1 bus1=03552629.1 kv=6.93 irradiance=1 Pmpp=7.8518 kvar=0 kVA=8.2444 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552629.2_from_03552629.2 phases=1 bus1=03552629.2 kv=6.93 irradiance=1 Pmpp=7.8518 kvar=0 kVA=8.2444 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552629.3_from_03552629.3 phases=1 bus1=03552629.3 kv=6.93 irradiance=1 Pmpp=7.8518 kvar=0 kVA=8.2444 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552580.1_from_03552580.1 phases=1 bus1=03552580.1 kv=6.93 irradiance=1 Pmpp=4.752 kvar=0 kVA=4.9896 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552580.2_from_03552580.2 phases=1 bus1=03552580.2 kv=6.93 irradiance=1 Pmpp=4.752 kvar=0 kVA=4.9896 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552580.3_from_03552580.3 phases=1 bus1=03552580.3 kv=6.93 irradiance=1 Pmpp=4.752 kvar=0 kVA=4.9896 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552580.1_from_03552580A.1 phases=1 bus1=03552580.1 kv=6.93 irradiance=1 Pmpp=1.9302 kvar=0 kVA=2.0267 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552580.2_from_03552580A.2 phases=1 bus1=03552580.2 kv=6.93 irradiance=1 Pmpp=1.9302 kvar=0 kVA=2.0267 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552580.3_from_03552580A.3 phases=1 bus1=03552580.3 kv=6.93 irradiance=1 Pmpp=1.9302 kvar=0 kVA=2.0267 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552581.1_from_03552583.1 phases=1 bus1=03552581.1 kv=6.93 irradiance=1 Pmpp=1.1649 kvar=-0.045257 kVA=1.224 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552584A.1_from_03552583.1 phases=1 bus1=03552584A.1 kv=6.93 irradiance=1 Pmpp=6.6869 kvar=0.045257 kVA=7.0215 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552581.2_from_03552583.2 phases=1 bus1=03552581.2 kv=6.93 irradiance=1 Pmpp=1.1649 kvar=-0.045257 kVA=1.224 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552584A.2_from_03552583.2 phases=1 bus1=03552584A.2 kv=6.93 irradiance=1 Pmpp=6.6869 kvar=0.045257 kVA=7.0215 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552581.3_from_03552583.3 phases=1 bus1=03552581.3 kv=6.93 irradiance=1 Pmpp=1.1649 kvar=-0.045257 kVA=1.224 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552584A.3_from_03552583.3 phases=1 bus1=03552584A.3 kv=6.93 irradiance=1 Pmpp=6.6869 kvar=0.045257 kVA=7.0215 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552584A.1_from_03552584A.1 phases=1 bus1=03552584A.1 kv=6.93 irradiance=1 Pmpp=4.2934 kvar=0 kVA=4.5081 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552584A.2_from_03552584A.2 phases=1 bus1=03552584A.2 kv=6.93 irradiance=1 Pmpp=4.2934 kvar=0 kVA=4.5081 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552584A.3_from_03552584A.3 phases=1 bus1=03552584A.3 kv=6.93 irradiance=1 Pmpp=4.2934 kvar=0 kVA=4.5081 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552585.1_from_03552585.1 phases=1 bus1=03552585.1 kv=6.93 irradiance=1 Pmpp=3.2414 kvar=0 kVA=3.4035 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552585.2_from_03552585.2 phases=1 bus1=03552585.2 kv=6.93 irradiance=1 Pmpp=3.2414 kvar=0 kVA=3.4035 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552585.3_from_03552585.3 phases=1 bus1=03552585.3 kv=6.93 irradiance=1 Pmpp=3.2414 kvar=0 kVA=3.4035 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552585.1_from_03552586.1 phases=1 bus1=03552585.1 kv=6.93 irradiance=1 Pmpp=4.0471 kvar=0 kVA=4.2495 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552587.1_from_03552586.1 phases=1 bus1=03552587.1 kv=6.93 irradiance=1 Pmpp=1.5689 kvar=0 kVA=1.6473 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552585.2_from_03552586.2 phases=1 bus1=03552585.2 kv=6.93 irradiance=1 Pmpp=4.0471 kvar=0 kVA=4.2495 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552587.2_from_03552586.2 phases=1 bus1=03552587.2 kv=6.93 irradiance=1 Pmpp=1.5689 kvar=0 kVA=1.6473 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552585.3_from_03552586.3 phases=1 bus1=03552585.3 kv=6.93 irradiance=1 Pmpp=4.0471 kvar=0 kVA=4.2495 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552587.3_from_03552586.3 phases=1 bus1=03552587.3 kv=6.93 irradiance=1 Pmpp=1.5689 kvar=0 kVA=1.6473 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552598.1_from_03552598.1 phases=1 bus1=03552598.1 kv=6.93 irradiance=1 Pmpp=6.4534 kvar=0 kVA=6.7761 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552598.2_from_03552598.2 phases=1 bus1=03552598.2 kv=6.93 irradiance=1 Pmpp=6.4534 kvar=0 kVA=6.7761 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552598.3_from_03552598.3 phases=1 bus1=03552598.3 kv=6.93 irradiance=1 Pmpp=6.4534 kvar=0 kVA=6.7761 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552585.1_from_03552623.1 phases=1 bus1=03552585.1 kv=6.93 irradiance=1 Pmpp=8.8077 kvar=0 kVA=9.2481 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552625.1_from_03552623.1 phases=1 bus1=03552625.1 kv=6.93 irradiance=1 Pmpp=2.1293 kvar=0 kVA=2.2358 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552587.1_from_03552587.1 phases=1 bus1=03552587.1 kv=6.93 irradiance=1 Pmpp=3.1534 kvar=0 kVA=3.3111 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552587.2_from_03552587.2 phases=1 bus1=03552587.2 kv=6.93 irradiance=1 Pmpp=3.1534 kvar=0 kVA=3.3111 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552587.3_from_03552587.3 phases=1 bus1=03552587.3 kv=6.93 irradiance=1 Pmpp=3.1534 kvar=0 kVA=3.3111 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552599.1_from_03552599.1 phases=1 bus1=03552599.1 kv=6.93 irradiance=1 Pmpp=3.1534 kvar=0 kVA=3.3111 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552599.2_from_03552599.2 phases=1 bus1=03552599.2 kv=6.93 irradiance=1 Pmpp=3.1534 kvar=0 kVA=3.3111 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552599.3_from_03552599.3 phases=1 bus1=03552599.3 kv=6.93 irradiance=1 Pmpp=3.1534 kvar=0 kVA=3.3111 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552585.1_from_03552624.1 phases=1 bus1=03552585.1 kv=6.93 irradiance=1 Pmpp=4.0945 kvar=0 kVA=4.2992 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552625.1_from_03552624.1 phases=1 bus1=03552625.1 kv=6.93 irradiance=1 Pmpp=1.9535 kvar=0 kVA=2.0512 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552589.1_from_03552589.1 phases=1 bus1=03552589.1 kv=6.93 irradiance=1 Pmpp=3.96 kvar=0 kVA=4.158 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552589.2_from_03552589.2 phases=1 bus1=03552589.2 kv=6.93 irradiance=1 Pmpp=3.96 kvar=0 kVA=4.158 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552589.3_from_03552589.3 phases=1 bus1=03552589.3 kv=6.93 irradiance=1 Pmpp=3.96 kvar=0 kVA=4.158 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552589.1_from_03552590.1 phases=1 bus1=03552589.1 kv=6.93 irradiance=1 Pmpp=3.96 kvar=0 kVA=4.158 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552589.2_from_03552590.2 phases=1 bus1=03552589.2 kv=6.93 irradiance=1 Pmpp=3.96 kvar=0 kVA=4.158 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552589.3_from_03552590.3 phases=1 bus1=03552589.3 kv=6.93 irradiance=1 Pmpp=3.96 kvar=0 kVA=4.158 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552589.3_from_03552595.3 phases=1 bus1=03552589.3 kv=6.93 irradiance=1 Pmpp=5.2527 kvar=0 kVA=5.5154 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552597.3_from_03552595.3 phases=1 bus1=03552597.3 kv=6.93 irradiance=1 Pmpp=7.6273 kvar=0 kVA=8.0086 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552589.1_from_03552591.1 phases=1 bus1=03552589.1 kv=6.93 irradiance=1 Pmpp=2.0906 kvar=0 kVA=2.1951 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552589.2_from_03552591.2 phases=1 bus1=03552589.2 kv=6.93 irradiance=1 Pmpp=2.0906 kvar=0 kVA=2.1951 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552589.3_from_03552591.3 phases=1 bus1=03552589.3 kv=6.93 irradiance=1 Pmpp=2.0906 kvar=0 kVA=2.1951 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552599.1_from_03552600.1 phases=1 bus1=03552599.1 kv=6.93 irradiance=1 Pmpp=1.429 kvar=0 kVA=1.5004 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552599.2_from_03552600.2 phases=1 bus1=03552599.2 kv=6.93 irradiance=1 Pmpp=1.429 kvar=0 kVA=1.5005 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552599.3_from_03552600.3 phases=1 bus1=03552599.3 kv=6.93 irradiance=1 Pmpp=1.429 kvar=0 kVA=1.5004 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552604.1_from_03552604.1 phases=1 bus1=03552604.1 kv=6.93 irradiance=1 Pmpp=5.06 kvar=0 kVA=5.313 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552604.2_from_03552604.2 phases=1 bus1=03552604.2 kv=6.93 irradiance=1 Pmpp=5.06 kvar=0 kVA=5.313 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552604.3_from_03552604.3 phases=1 bus1=03552604.3 kv=6.93 irradiance=1 Pmpp=5.06 kvar=0 kVA=5.313 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552599.1_from_03552600A.1 phases=1 bus1=03552599.1 kv=6.93 irradiance=1 Pmpp=5.76 kvar=0 kVA=6.048 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552599.2_from_03552600A.2 phases=1 bus1=03552599.2 kv=6.93 irradiance=1 Pmpp=5.76 kvar=0 kVA=6.048 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552599.3_from_03552600A.3 phases=1 bus1=03552599.3 kv=6.93 irradiance=1 Pmpp=5.76 kvar=0 kVA=6.048 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552604.1_from_03552605.1 phases=1 bus1=03552604.1 kv=6.93 irradiance=1 Pmpp=5.5638 kvar=0.54746 kVA=5.8702 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552604.3_from_03552605.1 phases=1 bus1=03552604.3 kv=6.93 irradiance=1 Pmpp=0.15806 kvar=-0.18703 kVA=0.25712 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552606.1_from_03552605.1 phases=1 bus1=03552606.1 kv=6.93 irradiance=1 Pmpp=2.8146 kvar=-0.54746 kVA=3.0107 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552604.1_from_03552605.3 phases=1 bus1=03552604.1 kv=6.93 irradiance=1 Pmpp=0.082943 kvar=0.23039 kVA=0.25711 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552604.3_from_03552605.3 phases=1 bus1=03552604.3 kv=6.93 irradiance=1 Pmpp=5.5637 kvar=0.54745 kVA=5.8701 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552606.3_from_03552605.3 phases=1 bus1=03552606.3 kv=6.93 irradiance=1 Pmpp=2.8145 kvar=-0.54745 kVA=3.0106 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552608.1_from_03552608.1 phases=1 bus1=03552608.1 kv=6.93 irradiance=1 Pmpp=6.3 kvar=0 kVA=6.615 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552608.2_from_03552608.2 phases=1 bus1=03552608.2 kv=6.93 irradiance=1 Pmpp=6.3 kvar=0 kVA=6.615 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552608.3_from_03552608.3 phases=1 bus1=03552608.3 kv=6.93 irradiance=1 Pmpp=6.3 kvar=0 kVA=6.615 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035527A.1_from_035527A.1 phases=1 bus1=035527A.1 kv=6.93 irradiance=1 Pmpp=5.616 kvar=0 kVA=5.8968 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035527A.2_from_035527A.2 phases=1 bus1=035527A.2 kv=6.93 irradiance=1 Pmpp=5.616 kvar=0 kVA=5.8968 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035527A.3_from_035527A.3 phases=1 bus1=035527A.3 kv=6.93 irradiance=1 Pmpp=5.616 kvar=0 kVA=5.8968 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552604.1_from_03552605A.1 phases=1 bus1=03552604.1 kv=6.93 irradiance=1 Pmpp=5.869 kvar=0.70164 kVA=6.2063 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552604.3_from_03552605A.1 phases=1 bus1=03552604.3 kv=6.93 irradiance=1 Pmpp=0.18449 kvar=-0.2361 kVA=0.31461 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552606.1_from_03552605A.1 phases=1 bus1=03552606.1 kv=6.93 irradiance=1 Pmpp=3.1536 kvar=-0.70164 kVA=3.3923 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552604.1_from_03552605A.3 phases=1 bus1=03552604.1 kv=6.93 irradiance=1 Pmpp=0.11223 kvar=0.27783 kVA=0.31462 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552604.3_from_03552605A.3 phases=1 bus1=03552604.3 kv=6.93 irradiance=1 Pmpp=5.8691 kvar=0.70166 kVA=6.2065 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552606.3_from_03552605A.3 phases=1 bus1=03552606.3 kv=6.93 irradiance=1 Pmpp=3.1537 kvar=-0.70166 kVA=3.3923 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552609.1_from_03552609.1 phases=1 bus1=03552609.1 kv=6.93 irradiance=1 Pmpp=4.92 kvar=0 kVA=5.166 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552609.2_from_03552609.2 phases=1 bus1=03552609.2 kv=6.93 irradiance=1 Pmpp=4.92 kvar=0 kVA=5.166 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552609.3_from_03552609.3 phases=1 bus1=03552609.3 kv=6.93 irradiance=1 Pmpp=4.92 kvar=0 kVA=5.166 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552610.1_from_03552610.1 phases=1 bus1=03552610.1 kv=6.93 irradiance=1 Pmpp=4.2556 kvar=0 kVA=4.4684 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552610.2_from_03552610.2 phases=1 bus1=03552610.2 kv=6.93 irradiance=1 Pmpp=4.2556 kvar=0 kVA=4.4684 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552610.3_from_03552610.3 phases=1 bus1=03552610.3 kv=6.93 irradiance=1 Pmpp=4.2556 kvar=0 kVA=4.4684 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552609.1_from_03552615.1 phases=1 bus1=03552609.1 kv=6.93 irradiance=1 Pmpp=9.724 kvar=0 kVA=10.2102 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552620.2_from_03552620.2 phases=1 bus1=03552620.2 kv=6.93 irradiance=1 Pmpp=4.287 kvar=0 kVA=4.5014 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552612.2_from_03552612.2 phases=1 bus1=03552612.2 kv=6.93 irradiance=1 Pmpp=6.048 kvar=0 kVA=6.3504 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552612.2_from_03552613.2 phases=1 bus1=03552612.2 kv=6.93 irradiance=1 Pmpp=15.18 kvar=0 kVA=15.939 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552625.1_from_03552625.1 phases=1 bus1=03552625.1 kv=6.93 irradiance=1 Pmpp=17.28 kvar=0 kVA=18.144 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552625.1_from_03552626.1 phases=1 bus1=03552625.1 kv=6.93 irradiance=1 Pmpp=4.287 kvar=0 kVA=4.5014 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552632.1_from_03552632.1 phases=1 bus1=03552632.1 kv=6.93 irradiance=1 Pmpp=2.1434 kvar=0 kVA=2.2506 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552632.2_from_03552632.2 phases=1 bus1=03552632.2 kv=6.93 irradiance=1 Pmpp=2.1434 kvar=0 kVA=2.2506 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552632.1_from_03552633.1 phases=1 bus1=03552632.1 kv=6.93 irradiance=1 Pmpp=7.821 kvar=-0.09972 kVA=8.2127 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552636.1_from_03552633.1 phases=1 bus1=03552636.1 kv=6.93 irradiance=1 Pmpp=1.2018 kvar=0.09972 kVA=1.2662 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552632.2_from_03552633.2 phases=1 bus1=03552632.2 kv=6.93 irradiance=1 Pmpp=7.8209 kvar=-0.099718 kVA=8.2126 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552636.2_from_03552633.2 phases=1 bus1=03552636.2 kv=6.93 irradiance=1 Pmpp=1.2017 kvar=0.099718 kVA=1.2662 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552632.1_from_03552634.1 phases=1 bus1=03552632.1 kv=6.93 irradiance=1 Pmpp=2.5739 kvar=-0.3208 kVA=2.7235 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552636.1_from_03552634.1 phases=1 bus1=03552636.1 kv=6.93 irradiance=1 Pmpp=3.8661 kvar=0.3208 kVA=4.0733 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552636.2_from_03552634.1 phases=1 bus1=03552636.2 kv=6.93 irradiance=1 Pmpp=0.054525 kvar=0.12607 kVA=0.14422 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552632.2_from_03552634.2 phases=1 bus1=03552632.2 kv=6.93 irradiance=1 Pmpp=2.5739 kvar=-0.3208 kVA=2.7235 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552636.1_from_03552634.2 phases=1 bus1=03552636.1 kv=6.93 irradiance=1 Pmpp=0.081917 kvar=-0.11025 kVA=0.14422 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552636.2_from_03552634.2 phases=1 bus1=03552636.2 kv=6.93 irradiance=1 Pmpp=3.8661 kvar=0.3208 kVA=4.0733 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552632.1_from_03552635.1 phases=1 bus1=03552632.1 kv=6.93 irradiance=1 Pmpp=0.34355 kvar=-0.084348 kVA=0.37144 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552636.1_from_03552635.1 phases=1 bus1=03552636.1 kv=6.93 irradiance=1 Pmpp=2.1264 kvar=0.084348 kVA=2.2345 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552632.2_from_03552635.2 phases=1 bus1=03552632.2 kv=6.93 irradiance=1 Pmpp=0.34355 kvar=-0.084348 kVA=0.37144 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552636.2_from_03552635.2 phases=1 bus1=03552636.2 kv=6.93 irradiance=1 Pmpp=2.1264 kvar=0.084348 kVA=2.2345 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552632.1_from_03552635A.1 phases=1 bus1=03552632.1 kv=6.93 irradiance=1 Pmpp=0.64587 kvar=-0.14975 kVA=0.69615 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552636.1_from_03552635A.1 phases=1 bus1=03552636.1 kv=6.93 irradiance=1 Pmpp=4.0841 kvar=0.14975 kVA=4.2912 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552632.2_from_03552635A.2 phases=1 bus1=03552632.2 kv=6.93 irradiance=1 Pmpp=0.64587 kvar=-0.14975 kVA=0.69615 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552636.2_from_03552635A.2 phases=1 bus1=03552636.2 kv=6.93 irradiance=1 Pmpp=4.0841 kvar=0.14975 kVA=4.2912 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552636.1_from_03552636.1 phases=1 bus1=03552636.1 kv=6.93 irradiance=1 Pmpp=10.92 kvar=0 kVA=11.466 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552636.2_from_03552636.2 phases=1 bus1=03552636.2 kv=6.93 irradiance=1 Pmpp=10.92 kvar=0 kVA=11.466 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552641.1_from_03552641A.1 phases=1 bus1=03552641.1 kv=6.93 irradiance=1 Pmpp=5.4427 kvar=0.029078 kVA=5.7149 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552641.2_from_03552641A.2 phases=1 bus1=03552641.2 kv=6.93 irradiance=1 Pmpp=5.4429 kvar=0.02908 kVA=5.7152 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035527A.1_from_035528.1 phases=1 bus1=035527A.1 kv=6.93 irradiance=1 Pmpp=6.958 kvar=0 kVA=7.3059 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035529.1_from_035528.1 phases=1 bus1=035529.1 kv=6.93 irradiance=1 Pmpp=2.722 kvar=0 kVA=2.8581 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035527A.3_from_035528.3 phases=1 bus1=035527A.3 kv=6.93 irradiance=1 Pmpp=6.958 kvar=0 kVA=7.3059 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035529.3_from_035528.3 phases=1 bus1=035529.3 kv=6.93 irradiance=1 Pmpp=2.722 kvar=0 kVA=2.8581 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035529.1_from_035529.1 phases=1 bus1=035529.1 kv=6.93 irradiance=1 Pmpp=2.0906 kvar=0 kVA=2.1951 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035529.2_from_035529.2 phases=1 bus1=035529.2 kv=6.93 irradiance=1 Pmpp=2.0906 kvar=0 kVA=2.1951 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035529.3_from_035529.3 phases=1 bus1=035529.3 kv=6.93 irradiance=1 Pmpp=2.0906 kvar=0 kVA=2.1951 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035529.1_from_035530.1 phases=1 bus1=035529.1 kv=6.93 irradiance=1 Pmpp=5.8131 kvar=0 kVA=6.1038 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035532.1_from_035530.1 phases=1 bus1=035532.1 kv=6.93 irradiance=1 Pmpp=0.57047 kvar=0 kVA=0.59899 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035529.3_from_035530.3 phases=1 bus1=035529.3 kv=6.93 irradiance=1 Pmpp=5.8129 kvar=0 kVA=6.1036 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035532.3_from_035530.3 phases=1 bus1=035532.3 kv=6.93 irradiance=1 Pmpp=0.57045 kvar=0 kVA=0.59898 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035529.1_from_035531.1 phases=1 bus1=035529.1 kv=6.93 irradiance=1 Pmpp=2.6097 kvar=0 kVA=2.7402 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035532.1_from_035531.1 phases=1 bus1=035532.1 kv=6.93 irradiance=1 Pmpp=3.0063 kvar=0 kVA=3.1566 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035529.2_from_035531.2 phases=1 bus1=035529.2 kv=6.93 irradiance=1 Pmpp=2.6097 kvar=0 kVA=2.7402 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035532.2_from_035531.2 phases=1 bus1=035532.2 kv=6.93 irradiance=1 Pmpp=3.0063 kvar=0 kVA=3.1566 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035529.3_from_035531.3 phases=1 bus1=035529.3 kv=6.93 irradiance=1 Pmpp=2.6097 kvar=0 kVA=2.7402 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035532.3_from_035531.3 phases=1 bus1=035532.3 kv=6.93 irradiance=1 Pmpp=3.0063 kvar=0 kVA=3.1566 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035529.2_from_03552901.2 phases=1 bus1=035529.2 kv=6.93 irradiance=1 Pmpp=2.5521 kvar=0.019462 kVA=2.6798 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552902.2_from_03552901.2 phases=1 bus1=03552902.2 kv=6.93 irradiance=1 Pmpp=0.47186 kvar=-0.019462 kVA=0.49587 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035529.3_from_03552901.3 phases=1 bus1=035529.3 kv=6.93 irradiance=1 Pmpp=2.5521 kvar=0.019462 kVA=2.6798 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552902.3_from_03552901.3 phases=1 bus1=03552902.3 kv=6.93 irradiance=1 Pmpp=0.47186 kvar=-0.019462 kVA=0.49587 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552.2_from_0355201.2 phases=1 bus1=03552.2 kv=6.93 irradiance=1 Pmpp=12.5558 kvar=0.014569 kVA=13.1836 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553.2_from_0355201.2 phases=1 bus1=03553.2 kv=6.93 irradiance=1 Pmpp=0.76244 kvar=-0.014569 kVA=0.80071 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03552.3_from_0355201.3 phases=1 bus1=03552.3 kv=6.93 irradiance=1 Pmpp=12.5558 kvar=0.014569 kVA=13.1836 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553.3_from_0355201.3 phases=1 bus1=03553.3 kv=6.93 irradiance=1 Pmpp=0.76244 kvar=-0.014569 kVA=0.80071 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553.1_from_03553.1 phases=1 bus1=03553.1 kv=6.93 irradiance=1 Pmpp=1.6467 kvar=0 kVA=1.729 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553.2_from_03553.2 phases=1 bus1=03553.2 kv=6.93 irradiance=1 Pmpp=1.6467 kvar=0 kVA=1.729 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553.3_from_03553.3 phases=1 bus1=03553.3 kv=6.93 irradiance=1 Pmpp=1.6467 kvar=0 kVA=1.729 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553.2_from_0355301.2 phases=1 bus1=03553.2 kv=6.93 irradiance=1 Pmpp=10.92 kvar=0 kVA=11.466 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553.3_from_0355301.3 phases=1 bus1=03553.3 kv=6.93 irradiance=1 Pmpp=10.92 kvar=0 kVA=11.466 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553.1_from_03554.1 phases=1 bus1=03553.1 kv=6.93 irradiance=1 Pmpp=0.97271 kvar=0 kVA=1.0214 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03555.1_from_03554.1 phases=1 bus1=03555.1 kv=6.93 irradiance=1 Pmpp=2.6729 kvar=0 kVA=2.8065 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553.2_from_03554.2 phases=1 bus1=03553.2 kv=6.93 irradiance=1 Pmpp=0.97271 kvar=0 kVA=1.0214 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03555.2_from_03554.2 phases=1 bus1=03555.2 kv=6.93 irradiance=1 Pmpp=2.6729 kvar=0 kVA=2.8065 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553.3_from_03554.3 phases=1 bus1=03553.3 kv=6.93 irradiance=1 Pmpp=0.97271 kvar=0 kVA=1.0214 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03555.3_from_03554.3 phases=1 bus1=03555.3 kv=6.93 irradiance=1 Pmpp=2.6729 kvar=0 kVA=2.8065 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553.1_from_0355302.1 phases=1 bus1=03553.1 kv=6.93 irradiance=1 Pmpp=4.5856 kvar=0 kVA=4.8149 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553.2_from_0355302.2 phases=1 bus1=03553.2 kv=6.93 irradiance=1 Pmpp=4.5856 kvar=0 kVA=4.8149 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553.3_from_0355302.3 phases=1 bus1=03553.3 kv=6.93 irradiance=1 Pmpp=4.5856 kvar=0 kVA=4.8149 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035532.1_from_03553207.1 phases=1 bus1=035532.1 kv=6.93 irradiance=1 Pmpp=4.5026 kvar=-0.079688 kVA=4.7285 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553210.1_from_03553207.1 phases=1 bus1=03553210.1 kv=6.93 irradiance=1 Pmpp=0.41741 kvar=0.079688 kVA=0.44619 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035532.2_from_03553207.2 phases=1 bus1=035532.2 kv=6.93 irradiance=1 Pmpp=4.92 kvar=0 kVA=5.166 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035532.3_from_03553207.3 phases=1 bus1=035532.3 kv=6.93 irradiance=1 Pmpp=4.5026 kvar=-0.079688 kVA=4.7285 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553210.3_from_03553207.3 phases=1 bus1=03553210.3 kv=6.93 irradiance=1 Pmpp=0.41741 kvar=0.079688 kVA=0.44619 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035532.2_from_035532A.2 phases=1 bus1=035532.2 kv=6.93 irradiance=1 Pmpp=7.0886 kvar=0.033846 kVA=7.4431 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035532.3_from_035532A.3 phases=1 bus1=035532.3 kv=6.93 irradiance=1 Pmpp=7.0886 kvar=0.033846 kVA=7.4431 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035532.1_from_03553207A.1 phases=1 bus1=035532.1 kv=6.93 irradiance=1 Pmpp=7.2637 kvar=-0.10225 kVA=7.6276 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553210.1_from_03553207A.1 phases=1 bus1=03553210.1 kv=6.93 irradiance=1 Pmpp=0.72272 kvar=0.10225 kVA=0.76641 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035532.3_from_03553207A.3 phases=1 bus1=035532.3 kv=6.93 irradiance=1 Pmpp=7.2637 kvar=-0.10225 kVA=7.6276 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553210.3_from_03553207A.3 phases=1 bus1=03553210.3 kv=6.93 irradiance=1 Pmpp=0.72272 kvar=0.10225 kVA=0.76641 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035534.1_from_035534.1 phases=1 bus1=035534.1 kv=6.93 irradiance=1 Pmpp=3.1534 kvar=0 kVA=3.3111 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035534.2_from_035534.2 phases=1 bus1=035534.2 kv=6.93 irradiance=1 Pmpp=3.1534 kvar=0 kVA=3.3111 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035534.3_from_035534.3 phases=1 bus1=035534.3 kv=6.93 irradiance=1 Pmpp=3.1534 kvar=0 kVA=3.3111 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035533A.1_from_035533A.1 phases=1 bus1=035533A.1 kv=6.93 irradiance=1 Pmpp=2.86 kvar=0 kVA=3.003 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035533A.2_from_035533A.2 phases=1 bus1=035533A.2 kv=6.93 irradiance=1 Pmpp=2.86 kvar=0 kVA=3.003 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035532.2_from_03553201.2 phases=1 bus1=035532.2 kv=6.93 irradiance=1 Pmpp=5.257 kvar=0.016258 kVA=5.5199 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553203A.2_from_03553201.2 phases=1 bus1=03553203A.2 kv=6.93 irradiance=1 Pmpp=1.871 kvar=-0.016258 kVA=1.9646 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035532.3_from_03553201.3 phases=1 bus1=035532.3 kv=6.93 irradiance=1 Pmpp=5.257 kvar=0.016258 kVA=5.5199 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553203A.3_from_03553201.3 phases=1 bus1=03553203A.3 kv=6.93 irradiance=1 Pmpp=1.871 kvar=-0.016258 kVA=1.9646 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553203A.2_from_03553203.2 phases=1 bus1=03553203A.2 kv=6.93 irradiance=1 Pmpp=7.9423 kvar=0.037922 kVA=8.3395 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553203A.3_from_03553203.3 phases=1 bus1=03553203A.3 kv=6.93 irradiance=1 Pmpp=7.9421 kvar=0.037921 kVA=8.3393 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553203A.2_from_03553203A.2 phases=1 bus1=03553203A.2 kv=6.93 irradiance=1 Pmpp=4.73 kvar=0 kVA=4.9665 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553203A.3_from_03553203A.3 phases=1 bus1=03553203A.3 kv=6.93 irradiance=1 Pmpp=4.73 kvar=0 kVA=4.9665 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553204.2_from_03553204.2 phases=1 bus1=03553204.2 kv=6.93 irradiance=1 Pmpp=6.8784 kvar=0 kVA=7.2223 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553204.3_from_03553204.3 phases=1 bus1=03553204.3 kv=6.93 irradiance=1 Pmpp=6.8782 kvar=0 kVA=7.2221 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035532.1_from_03553208.1 phases=1 bus1=035532.1 kv=6.93 irradiance=1 Pmpp=8.0534 kvar=-0.17645 kVA=8.4581 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553210.1_from_03553208.1 phases=1 bus1=03553210.1 kv=6.93 irradiance=1 Pmpp=2.8666 kvar=0.17645 kVA=3.0156 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035532.3_from_03553208.3 phases=1 bus1=035532.3 kv=6.93 irradiance=1 Pmpp=8.0534 kvar=-0.17645 kVA=8.4581 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553210.3_from_03553208.3 phases=1 bus1=03553210.3 kv=6.93 irradiance=1 Pmpp=2.8666 kvar=0.17645 kVA=3.0156 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035535.1_from_035535.1 phases=1 bus1=035535.1 kv=6.93 irradiance=1 Pmpp=5.76 kvar=0 kVA=6.048 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035535.2_from_035535.2 phases=1 bus1=035535.2 kv=6.93 irradiance=1 Pmpp=5.76 kvar=0 kVA=6.048 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035535.3_from_035535.3 phases=1 bus1=035535.3 kv=6.93 irradiance=1 Pmpp=5.76 kvar=0 kVA=6.048 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035533A.1_from_03553301.1 phases=1 bus1=035533A.1 kv=6.93 irradiance=1 Pmpp=1.2827 kvar=0 kVA=1.3468 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553303.1_from_03553301.1 phases=1 bus1=03553303.1 kv=6.93 irradiance=1 Pmpp=0.86073 kvar=0 kVA=0.90377 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035533A.2_from_03553301.2 phases=1 bus1=035533A.2 kv=6.93 irradiance=1 Pmpp=1.2827 kvar=0 kVA=1.3468 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553303.2_from_03553301.2 phases=1 bus1=03553303.2 kv=6.93 irradiance=1 Pmpp=0.86073 kvar=0 kVA=0.90377 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035533A.1_from_03553302.1 phases=1 bus1=035533A.1 kv=6.93 irradiance=1 Pmpp=2.2094 kvar=0 kVA=2.3199 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553303.1_from_03553302.1 phases=1 bus1=03553303.1 kv=6.93 irradiance=1 Pmpp=6.8134 kvar=0 kVA=7.1541 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035533A.2_from_03553302.2 phases=1 bus1=035533A.2 kv=6.93 irradiance=1 Pmpp=2.2094 kvar=0 kVA=2.3199 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553303.2_from_03553302.2 phases=1 bus1=03553303.2 kv=6.93 irradiance=1 Pmpp=6.8134 kvar=0 kVA=7.1541 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553303.1_from_03553304.1 phases=1 bus1=03553303.1 kv=6.93 irradiance=1 Pmpp=6.363 kvar=0 kVA=6.6812 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553306.1_from_03553304.1 phases=1 bus1=03553306.1 kv=6.93 irradiance=1 Pmpp=1.6234 kvar=0 kVA=1.7045 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553303.2_from_03553304.2 phases=1 bus1=03553303.2 kv=6.93 irradiance=1 Pmpp=6.3629 kvar=0 kVA=6.681 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553306.2_from_03553304.2 phases=1 bus1=03553306.2 kv=6.93 irradiance=1 Pmpp=1.6233 kvar=0 kVA=1.7045 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553307.1_from_03553307.1 phases=1 bus1=03553307.1 kv=6.93 irradiance=1 Pmpp=9.68 kvar=0 kVA=10.164 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553307.2_from_03553307.2 phases=1 bus1=03553307.2 kv=6.93 irradiance=1 Pmpp=9.68 kvar=0 kVA=10.164 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553303.1_from_03553305.1 phases=1 bus1=03553303.1 kv=6.93 irradiance=1 Pmpp=3.2391 kvar=0 kVA=3.4011 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553306.1_from_03553305.1 phases=1 bus1=03553306.1 kv=6.93 irradiance=1 Pmpp=3.1445 kvar=0 kVA=3.3017 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553303.2_from_03553305.2 phases=1 bus1=03553303.2 kv=6.93 irradiance=1 Pmpp=3.239 kvar=0 kVA=3.401 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553306.2_from_03553305.2 phases=1 bus1=03553306.2 kv=6.93 irradiance=1 Pmpp=3.1444 kvar=0 kVA=3.3016 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553310.1_from_03553310.1 phases=1 bus1=03553310.1 kv=6.93 irradiance=1 Pmpp=9.68 kvar=0 kVA=10.164 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553310.2_from_03553310.2 phases=1 bus1=03553310.2 kv=6.93 irradiance=1 Pmpp=9.68 kvar=0 kVA=10.164 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553309.1_from_03553312.1 phases=1 bus1=03553309.1 kv=6.93 irradiance=1 Pmpp=1.3279 kvar=0 kVA=1.3943 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553313.1_from_03553312.1 phases=1 bus1=03553313.1 kv=6.93 irradiance=1 Pmpp=1.6961 kvar=0 kVA=1.7809 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553309.2_from_03553312.2 phases=1 bus1=03553309.2 kv=6.93 irradiance=1 Pmpp=1.3279 kvar=0 kVA=1.3943 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553313.2_from_03553312.2 phases=1 bus1=03553313.2 kv=6.93 irradiance=1 Pmpp=1.6961 kvar=0 kVA=1.7809 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553313.1_from_03553313.1 phases=1 bus1=03553313.1 kv=6.93 irradiance=1 Pmpp=4.862 kvar=0 kVA=5.1051 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553313.2_from_03553313.2 phases=1 bus1=03553313.2 kv=6.93 irradiance=1 Pmpp=4.862 kvar=0 kVA=5.1051 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553314.1_from_03553314.1 phases=1 bus1=03553314.1 kv=6.93 irradiance=1 Pmpp=9.0226 kvar=0 kVA=9.4737 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553314.2_from_03553314.2 phases=1 bus1=03553314.2 kv=6.93 irradiance=1 Pmpp=9.0228 kvar=0 kVA=9.4739 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553314.1_from_03553315.1 phases=1 bus1=03553314.1 kv=6.93 irradiance=1 Pmpp=4.0899 kvar=0 kVA=4.2944 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553316.1_from_03553315.1 phases=1 bus1=03553316.1 kv=6.93 irradiance=1 Pmpp=4.5501 kvar=0 kVA=4.7776 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553314.2_from_03553315.2 phases=1 bus1=03553314.2 kv=6.93 irradiance=1 Pmpp=4.0899 kvar=0 kVA=4.2944 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553316.2_from_03553315.2 phases=1 bus1=03553316.2 kv=6.93 irradiance=1 Pmpp=4.5501 kvar=0 kVA=4.7776 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553314.1_from_03553323.1 phases=1 bus1=03553314.1 kv=6.93 irradiance=1 Pmpp=4.9543 kvar=0 kVA=5.202 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553329.1_from_03553323.1 phases=1 bus1=03553329.1 kv=6.93 irradiance=1 Pmpp=2.1737 kvar=0 kVA=2.2824 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553314.2_from_03553323.2 phases=1 bus1=03553314.2 kv=6.93 irradiance=1 Pmpp=4.9543 kvar=0 kVA=5.202 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553329.2_from_03553323.2 phases=1 bus1=03553329.2 kv=6.93 irradiance=1 Pmpp=2.1737 kvar=0 kVA=2.2824 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553336.1_from_03553336.1 phases=1 bus1=03553336.1 kv=6.93 irradiance=1 Pmpp=5.94 kvar=0 kVA=6.237 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553336.2_from_03553336.2 phases=1 bus1=03553336.2 kv=6.93 irradiance=1 Pmpp=5.94 kvar=0 kVA=6.237 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553316.1_from_03553316.1 phases=1 bus1=03553316.1 kv=6.93 irradiance=1 Pmpp=9.0226 kvar=0 kVA=9.4737 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553316.2_from_03553316.2 phases=1 bus1=03553316.2 kv=6.93 irradiance=1 Pmpp=9.0228 kvar=0 kVA=9.4739 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553314.1_from_03553325.1 phases=1 bus1=03553314.1 kv=6.93 irradiance=1 Pmpp=2.4186 kvar=0 kVA=2.5395 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553329.1_from_03553325.1 phases=1 bus1=03553329.1 kv=6.93 irradiance=1 Pmpp=2.2708 kvar=0 kVA=2.3843 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553314.2_from_03553325.2 phases=1 bus1=03553314.2 kv=6.93 irradiance=1 Pmpp=2.4186 kvar=0 kVA=2.5395 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553329.2_from_03553325.2 phases=1 bus1=03553329.2 kv=6.93 irradiance=1 Pmpp=2.2708 kvar=0 kVA=2.3843 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553317.1_from_03553317.1 phases=1 bus1=03553317.1 kv=6.93 irradiance=1 Pmpp=2.47 kvar=0 kVA=2.5935 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553317.2_from_03553317.2 phases=1 bus1=03553317.2 kv=6.93 irradiance=1 Pmpp=2.47 kvar=0 kVA=2.5935 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553318.1_from_03553318.1 phases=1 bus1=03553318.1 kv=6.93 irradiance=1 Pmpp=8.64 kvar=0 kVA=9.072 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553318.2_from_03553318.2 phases=1 bus1=03553318.2 kv=6.93 irradiance=1 Pmpp=8.64 kvar=0 kVA=9.072 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553318.1_from_03553319.1 phases=1 bus1=03553318.1 kv=6.93 irradiance=1 Pmpp=5.5916 kvar=0 kVA=5.8711 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553322.1_from_03553319.1 phases=1 bus1=03553322.1 kv=6.93 irradiance=1 Pmpp=6.2884 kvar=0 kVA=6.6029 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553318.2_from_03553319.2 phases=1 bus1=03553318.2 kv=6.93 irradiance=1 Pmpp=5.5916 kvar=0 kVA=5.8711 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553322.2_from_03553319.2 phases=1 bus1=03553322.2 kv=6.93 irradiance=1 Pmpp=6.2884 kvar=0 kVA=6.6029 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553314.1_from_03553326A.1 phases=1 bus1=03553314.1 kv=6.93 irradiance=1 Pmpp=2.0701 kvar=0 kVA=2.1736 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553329.1_from_03553326A.1 phases=1 bus1=03553329.1 kv=6.93 irradiance=1 Pmpp=4.8081 kvar=0 kVA=5.0485 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553314.2_from_03553326A.2 phases=1 bus1=03553314.2 kv=6.93 irradiance=1 Pmpp=2.0701 kvar=0 kVA=2.1736 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553329.2_from_03553326A.2 phases=1 bus1=03553329.2 kv=6.93 irradiance=1 Pmpp=4.8081 kvar=0 kVA=5.0485 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553314.1_from_03553334.1 phases=1 bus1=03553314.1 kv=6.93 irradiance=1 Pmpp=2.9134 kvar=0 kVA=3.059 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553329.1_from_03553334.1 phases=1 bus1=03553329.1 kv=6.93 irradiance=1 Pmpp=6.7666 kvar=0 kVA=7.105 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553314.2_from_03553334.2 phases=1 bus1=03553314.2 kv=6.93 irradiance=1 Pmpp=2.9134 kvar=0 kVA=3.059 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553329.2_from_03553334.2 phases=1 bus1=03553329.2 kv=6.93 irradiance=1 Pmpp=6.7666 kvar=0 kVA=7.105 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553314.1_from_03553335.1 phases=1 bus1=03553314.1 kv=6.93 irradiance=1 Pmpp=2.2843 kvar=0 kVA=2.3986 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553329.1_from_03553335.1 phases=1 bus1=03553329.1 kv=6.93 irradiance=1 Pmpp=5.3057 kvar=0 kVA=5.5709 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553314.2_from_03553335.2 phases=1 bus1=03553314.2 kv=6.93 irradiance=1 Pmpp=2.2843 kvar=0 kVA=2.3986 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553329.2_from_03553335.2 phases=1 bus1=03553329.2 kv=6.93 irradiance=1 Pmpp=5.3057 kvar=0 kVA=5.5709 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553329.1_from_03553329.1 phases=1 bus1=03553329.1 kv=6.93 irradiance=1 Pmpp=8.424 kvar=0 kVA=8.8452 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553329.2_from_03553329.2 phases=1 bus1=03553329.2 kv=6.93 irradiance=1 Pmpp=8.424 kvar=0 kVA=8.8452 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553329.1_from_03553330.1 phases=1 bus1=03553329.1 kv=6.93 irradiance=1 Pmpp=3.1794 kvar=0 kVA=3.3384 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553331.1_from_03553330.1 phases=1 bus1=03553331.1 kv=6.93 irradiance=1 Pmpp=1.5506 kvar=0 kVA=1.6281 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553329.2_from_03553330.2 phases=1 bus1=03553329.2 kv=6.93 irradiance=1 Pmpp=3.1794 kvar=0 kVA=3.3384 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553331.2_from_03553330.2 phases=1 bus1=03553331.2 kv=6.93 irradiance=1 Pmpp=1.5506 kvar=0 kVA=1.6281 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553331.1_from_03553331.1 phases=1 bus1=03553331.1 kv=6.93 irradiance=1 Pmpp=6.8782 kvar=0 kVA=7.2221 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553331.2_from_03553331.2 phases=1 bus1=03553331.2 kv=6.93 irradiance=1 Pmpp=6.8782 kvar=0 kVA=7.2221 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553332.1_from_03553332.1 phases=1 bus1=03553332.1 kv=6.93 irradiance=1 Pmpp=8.424 kvar=0 kVA=8.8452 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553332.2_from_03553332.2 phases=1 bus1=03553332.2 kv=6.93 irradiance=1 Pmpp=8.424 kvar=0 kVA=8.8452 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553337.1_from_03553339.1 phases=1 bus1=03553337.1 kv=6.93 irradiance=1 Pmpp=4.3563 kvar=0 kVA=4.5741 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553340.1_from_03553339.1 phases=1 bus1=03553340.1 kv=6.93 irradiance=1 Pmpp=4.2837 kvar=0 kVA=4.4979 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553337.2_from_03553339.2 phases=1 bus1=03553337.2 kv=6.93 irradiance=1 Pmpp=4.3563 kvar=0 kVA=4.5741 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553340.2_from_03553339.2 phases=1 bus1=03553340.2 kv=6.93 irradiance=1 Pmpp=4.2837 kvar=0 kVA=4.4979 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553337A.1_from_03553337A.1 phases=1 bus1=03553337A.1 kv=6.93 irradiance=1 Pmpp=11.88 kvar=0 kVA=12.474 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553337A.2_from_03553337A.2 phases=1 bus1=03553337A.2 kv=6.93 irradiance=1 Pmpp=11.88 kvar=0 kVA=12.474 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553340.1_from_03553340.1 phases=1 bus1=03553340.1 kv=6.93 irradiance=1 Pmpp=4.6894 kvar=0 kVA=4.9239 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553340.2_from_03553340.2 phases=1 bus1=03553340.2 kv=6.93 irradiance=1 Pmpp=4.6894 kvar=0 kVA=4.9239 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553340.1_from_03553341.1 phases=1 bus1=03553340.1 kv=6.93 irradiance=1 Pmpp=7.128 kvar=0 kVA=7.4844 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553340.2_from_03553341.2 phases=1 bus1=03553340.2 kv=6.93 irradiance=1 Pmpp=7.128 kvar=0 kVA=7.4844 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553340.1_from_03553342.1 phases=1 bus1=03553340.1 kv=6.93 irradiance=1 Pmpp=2.47 kvar=0 kVA=2.5935 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553340.2_from_03553342.2 phases=1 bus1=03553340.2 kv=6.93 irradiance=1 Pmpp=2.47 kvar=0 kVA=2.5935 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553340.1_from_03553344.1 phases=1 bus1=03553340.1 kv=6.93 irradiance=1 Pmpp=4.6892 kvar=0 kVA=4.9237 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_03553340.2_from_03553344.2 phases=1 bus1=03553340.2 kv=6.93 irradiance=1 Pmpp=4.6892 kvar=0 kVA=4.9237 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035536.1_from_035536.1 phases=1 bus1=035536.1 kv=6.93 irradiance=1 Pmpp=3.1262 kvar=0 kVA=3.2825 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035536.2_from_035536.2 phases=1 bus1=035536.2 kv=6.93 irradiance=1 Pmpp=3.1262 kvar=0 kVA=3.2825 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035536.3_from_035536.3 phases=1 bus1=035536.3 kv=6.93 irradiance=1 Pmpp=3.1262 kvar=0 kVA=3.2825 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035536.1_from_035537.1 phases=1 bus1=035536.1 kv=6.93 irradiance=1 Pmpp=3.0178 kvar=0 kVA=3.1687 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035538.1_from_035537.1 phases=1 bus1=035538.1 kv=6.93 irradiance=1 Pmpp=2.5678 kvar=0 kVA=2.6962 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
New Pvsystem.PV_035536.2_from_035537.2 phases=1 bus1=035536.2 kv=6.93 irradiance=1 Pmpp=3.0178 kvar=0 kVA=3.1687 %cutin=0 %cutout=0 EffCurve=myeff P-TCurve=mypvst Vminpu=0.01
